FFU Air Flow Rate [kg/s],ULPA Pressure Drop [Pa],Cleanroom Overpressure [Pa],Process Exhaust [kg/s],Cooling Bifurcation Temperature [C],Chiller [MWha],LT Chiller [MWha],Booster Heat Pump [MWha],Hot Water Pump [MWha],Heat Recovery Water Pump [MWha],Chilled Water to Fab Pump [MWha],Chilled Water to PCW Pump [MWha],LT Chilled Water To Fab Pump [MWha],LT Chilled Water To PCW Pump [MWha],Cooling Water For Chiller Pump [MWha],Cooling Water For LT Chiller Pump [MWha],Cleanroom MAU Fan [MWha],Cleanroom Exhaust Fan [MWha],Cleanroom FFU Fan [MWha],Chem Room AHU Fan [MWha],Fac AHU Fan [MWha],Fac Recirculation Fan [MWha],Total [MWha]
302.97456,35,30,85,15,5891.404805,1471.534774,234.0950276,33.07120651,658.7964524,686.6017046,551.88,227.7069456,40.76028,1698.465451,330.247,2437.515019,392.156,206.4266669,280.9329664,312.3965504,1.752,15455.74285
302.97456,35,30,85,17.5,5849.382009,1587.181469,234.7476833,33.08665971,658.8506532,661.2546261,551.88,235.4228241,40.76028,1692.150126,334.1174561,2437.515019,392.156,206.4266669,280.9329664,312.3965504,1.752,15510.01299
302.97456,35,30,85,20,5828.450012,1489.051184,234.9943127,33.09367657,658.788653,654.6668397,551.88,236.6495041,40.76028,1689.000285,334.7086507,2437.515019,392.156,206.4266669,280.9329664,312.3965504,1.752,15383.2226
302.97456,35,30,85,22.5,5817.497494,1886.737224,234.2587871,33.07945756,658.8612401,652.4764096,551.88,238.2509757,40.76028,1687.363054,334.7882746,2437.515019,392.156,206.4266669,280.9329664,312.3965504,1.752,15767.1324
302.97456,35,30,85,25,5813.8979,1808.038336,234.7610362,33.0906162,658.6958378,651.9128321,551.88,239.3836649,40.76028,1686.819407,334.765683,2437.515019,392.156,206.4266669,280.9329664,312.3965504,1.752,15685.1848
302.97456,45,30,85,15,5891.404805,1471.534774,234.0950276,33.07120651,658.7964524,686.6017046,551.88,227.7069456,40.76028,1698.465451,330.247,2437.515019,392.156,265.4057146,280.9329664,312.3965504,1.752,15514.7219
302.97456,45,30,85,17.5,5849.382009,1587.181469,234.7476833,33.08665971,658.8506532,661.2546261,551.88,235.4228241,40.76028,1692.150126,334.1174561,2437.515019,392.156,265.4057146,280.9329664,312.3965504,1.752,15568.99204
302.97456,45,30,85,20,5828.450012,1489.051184,234.9943127,33.09367657,658.788653,654.6668397,551.88,236.6495041,40.76028,1689.000285,334.7086507,2437.515019,392.156,265.4057146,280.9329664,312.3965504,1.752,15442.20165
302.97456,45,30,85,22.5,5817.497494,1886.737224,234.2587871,33.07945756,658.8612401,652.4764096,551.88,238.2509757,40.76028,1687.363054,334.7882746,2437.515019,392.156,265.4057146,280.9329664,312.3965504,1.752,15826.11145
302.97456,45,30,85,25,5813.8979,1808.038336,234.7610362,33.0906162,658.6958378,651.9128321,551.88,239.3836649,40.76028,1686.819407,334.765683,2437.515019,392.156,265.4057146,280.9329664,312.3965504,1.752,15744.16384
302.97456,50,30,85,15,5891.404805,1471.534774,234.0950276,33.07120651,658.7964524,686.6017046,551.88,227.7069456,40.76028,1698.465451,330.247,2437.515019,392.156,294.8952384,280.9329664,312.3965504,1.752,15544.21142
302.97456,50,30,85,17.5,5849.382009,1587.181469,234.7476833,33.08665971,658.8506532,661.2546261,551.88,235.4228241,40.76028,1692.150126,334.1174561,2437.515019,392.156,294.8952384,280.9329664,312.3965504,1.752,15598.48156
302.97456,50,30,85,20,5828.450012,1489.051184,234.9943127,33.09367657,658.788653,654.6668397,551.88,236.6495041,40.76028,1689.000285,334.7086507,2437.515019,392.156,294.8952384,280.9329664,312.3965504,1.752,15471.69117
302.97456,50,30,85,22.5,5817.497494,1886.737224,234.2587871,33.07945756,658.8612401,652.4764096,551.88,238.2509757,40.76028,1687.363054,334.7882746,2437.515019,392.156,294.8952384,280.9329664,312.3965504,1.752,15855.60097
302.97456,50,30,85,25,5813.8979,1808.038336,234.7610362,33.0906162,658.6958378,651.9128321,551.88,239.3836649,40.76028,1686.819407,334.765683,2437.515019,392.156,294.8952384,280.9329664,312.3965504,1.752,15773.65337
302.97456,57.5,30,85,15,5891.404805,1471.534774,234.0950276,33.07120651,658.7964524,686.6017046,551.88,227.7069456,40.76028,1698.465451,330.247,2437.515019,392.156,339.1295242,280.9329664,312.3965504,1.752,15588.44571
302.97456,57.5,30,85,17.5,5849.382009,1587.181469,234.7476833,33.08665971,658.8506532,661.2546261,551.88,235.4228241,40.76028,1692.150126,334.1174561,2437.515019,392.156,339.1295242,280.9329664,312.3965504,1.752,15642.71585
302.97456,57.5,30,85,20,5828.450012,1489.051184,234.9943127,33.09367657,658.788653,654.6668397,551.88,236.6495041,40.76028,1689.000285,334.7086507,2437.515019,392.156,339.1295242,280.9329664,312.3965504,1.752,15515.92546
302.97456,57.5,30,85,22.5,5817.497494,1886.737224,234.2587871,33.07945756,658.8612401,652.4764096,551.88,238.2509757,40.76028,1687.363054,334.7882746,2437.515019,392.156,339.1295242,280.9329664,312.3965504,1.752,15899.83526
302.97456,57.5,30,85,25,5813.8979,1808.038336,234.7610362,33.0906162,658.6958378,651.9128321,551.88,239.3836649,40.76028,1686.819407,334.765683,2437.515019,392.156,339.1295242,280.9329664,312.3965504,1.752,15817.88765
302.97456,60,30,85,15,5891.404805,1471.534774,234.0950276,33.07120651,658.7964524,686.6017046,551.88,227.7069456,40.76028,1698.465451,330.247,2437.515019,392.156,353.8742861,280.9329664,312.3965504,1.752,15603.19047
302.97456,60,30,85,17.5,5849.382009,1587.181469,234.7476833,33.08665971,658.8506532,661.2546261,551.88,235.4228241,40.76028,1692.150126,334.1174561,2437.515019,392.156,353.8742861,280.9329664,312.3965504,1.752,15657.46061
302.97456,60,30,85,20,5828.450012,1489.051184,234.9943127,33.09367657,658.788653,654.6668397,551.88,236.6495041,40.76028,1689.000285,334.7086507,2437.515019,392.156,353.8742861,280.9329664,312.3965504,1.752,15530.67022
302.97456,60,30,85,22.5,5817.497494,1886.737224,234.2587871,33.07945756,658.8612401,652.4764096,551.88,238.2509757,40.76028,1687.363054,334.7882746,2437.515019,392.156,353.8742861,280.9329664,312.3965504,1.752,15914.58002
302.97456,60,30,85,25,5813.8979,1808.038336,234.7610362,33.0906162,658.6958378,651.9128321,551.88,239.3836649,40.76028,1686.819407,334.765683,2437.515019,392.156,353.8742861,280.9329664,312.3965504,1.752,15832.63242
302.97456,35,30,100,15,5903.616416,1553.713151,238.7314754,33.66228175,664.3201314,693.881736,551.88,237.1771463,40.76028,1700.291614,334.3188914,2810.165419,461.36,206.4266669,280.9329664,312.3965504,1.752,16025.38673
302.97456,35,30,100,17.5,5856.015985,1700.924342,239.6253708,33.68088607,664.0035816,663.4604331,551.88,245.744845,40.76028,1693.133755,337.7438626,2810.165419,461.36,206.4266669,280.9329664,312.3965504,1.752,16100.00694
302.97456,35,30,100,20,5832.550477,1804.561708,240.2141023,33.69616387,663.8758773,655.5770586,551.88,248.3602594,40.76028,1689.598041,338.1278011,2810.165419,461.36,206.4266669,280.9329664,312.3965504,1.752,16172.23537
302.97456,35,30,100,22.5,5819.495938,1867.735202,239.8476724,33.69035551,663.9933343,652.7996236,551.88,249.2962027,40.76028,1687.658037,337.5561112,2810.165419,461.36,206.4266669,280.9329664,312.3965504,1.752,16217.74636
302.97456,35,30,100,25,5813.960067,2020.873458,239.2632234,33.66747142,663.7113091,651.933746,551.88,250.4153894,40.76028,1686.828134,337.2021479,2810.165419,461.36,206.4266669,280.9329664,312.3965504,1.752,16363.52883
302.97456,45,30,100,15,5903.616416,1553.713151,238.7314754,33.66228175,664.3201314,693.881736,551.88,237.1771463,40.76028,1700.291614,334.3188914,2810.165419,461.36,265.4057146,280.9329664,312.3965504,1.752,16084.36577
302.97456,45,30,100,17.5,5856.015985,1700.924342,239.6253708,33.68088607,664.0035816,663.4604331,551.88,245.744845,40.76028,1693.133755,337.7438626,2810.165419,461.36,265.4057146,280.9329664,312.3965504,1.752,16158.98599
302.97456,45,30,100,20,5832.550477,1804.561708,240.2141023,33.69616387,663.8758773,655.5770586,551.88,248.3602594,40.76028,1689.598041,338.1278011,2810.165419,461.36,265.4057146,280.9329664,312.3965504,1.752,16231.21442
302.97456,45,30,100,22.5,5819.495938,1867.735202,239.8476724,33.69035551,663.9933343,652.7996236,551.88,249.2962027,40.76028,1687.658037,337.5561112,2810.165419,461.36,265.4057146,280.9329664,312.3965504,1.752,16276.72541
302.97456,45,30,100,25,5813.960067,2020.873458,239.2632234,33.66747142,663.7113091,651.933746,551.88,250.4153894,40.76028,1686.828134,337.2021479,2810.165419,461.36,265.4057146,280.9329664,312.3965504,1.752,16422.50788
302.97456,50,30,100,15,5903.616416,1553.713151,238.7314754,33.66228175,664.3201314,693.881736,551.88,237.1771463,40.76028,1700.291614,334.3188914,2810.165419,461.36,294.8952384,280.9329664,312.3965504,1.752,16113.8553
302.97456,50,30,100,17.5,5856.015985,1700.924342,239.6253708,33.68088607,664.0035816,663.4604331,551.88,245.744845,40.76028,1693.133755,337.7438626,2810.165419,461.36,294.8952384,280.9329664,312.3965504,1.752,16188.47552
302.97456,50,30,100,20,5832.550477,1804.561708,240.2141023,33.69616387,663.8758773,655.5770586,551.88,248.3602594,40.76028,1689.598041,338.1278011,2810.165419,461.36,294.8952384,280.9329664,312.3965504,1.752,16260.70394
302.97456,50,30,100,22.5,5819.495938,1867.735202,239.8476724,33.69035551,663.9933343,652.7996236,551.88,249.2962027,40.76028,1687.658037,337.5561112,2810.165419,461.36,294.8952384,280.9329664,312.3965504,1.752,16306.21493
302.97456,50,30,100,25,5813.960067,2020.873458,239.2632234,33.66747142,663.7113091,651.933746,551.88,250.4153894,40.76028,1686.828134,337.2021479,2810.165419,461.36,294.8952384,280.9329664,312.3965504,1.752,16451.9974
302.97456,57.5,30,100,15,5903.616416,1553.713151,238.7314754,33.66228175,664.3201314,693.881736,551.88,237.1771463,40.76028,1700.291614,334.3188914,2810.165419,461.36,339.1295242,280.9329664,312.3965504,1.752,16158.08958
302.97456,57.5,30,100,17.5,5856.015985,1700.924342,239.6253708,33.68088607,664.0035816,663.4604331,551.88,245.744845,40.76028,1693.133755,337.7438626,2810.165419,461.36,339.1295242,280.9329664,312.3965504,1.752,16232.7098
302.97456,57.5,30,100,20,5832.550477,1804.561708,240.2141023,33.69616387,663.8758773,655.5770586,551.88,248.3602594,40.76028,1689.598041,338.1278011,2810.165419,461.36,339.1295242,280.9329664,312.3965504,1.752,16304.93823
302.97456,57.5,30,100,22.5,5819.495938,1867.735202,239.8476724,33.69035551,663.9933343,652.7996236,551.88,249.2962027,40.76028,1687.658037,337.5561112,2810.165419,461.36,339.1295242,280.9329664,312.3965504,1.752,16350.44922
302.97456,57.5,30,100,25,5813.960067,2020.873458,239.2632234,33.66747142,663.7113091,651.933746,551.88,250.4153894,40.76028,1686.828134,337.2021479,2810.165419,461.36,339.1295242,280.9329664,312.3965504,1.752,16496.23169
302.97456,60,30,100,15,5903.616416,1553.713151,238.7314754,33.66228175,664.3201314,693.881736,551.88,237.1771463,40.76028,1700.291614,334.3188914,2810.165419,461.36,353.8742861,280.9329664,312.3965504,1.752,16172.83434
302.97456,60,30,100,17.5,5856.015985,1700.924342,239.6253708,33.68088607,664.0035816,663.4604331,551.88,245.744845,40.76028,1693.133755,337.7438626,2810.165419,461.36,353.8742861,280.9329664,312.3965504,1.752,16247.45456
302.97456,60,30,100,20,5832.550477,1804.561708,240.2141023,33.69616387,663.8758773,655.5770586,551.88,248.3602594,40.76028,1689.598041,338.1278011,2810.165419,461.36,353.8742861,280.9329664,312.3965504,1.752,16319.68299
302.97456,60,30,100,22.5,5819.495938,1867.735202,239.8476724,33.69035551,663.9933343,652.7996236,551.88,249.2962027,40.76028,1687.658037,337.5561112,2810.165419,461.36,353.8742861,280.9329664,312.3965504,1.752,16365.19398
302.97456,60,30,100,25,5813.960067,2020.873458,239.2632234,33.66747142,663.7113091,651.933746,551.88,250.4153894,40.76028,1686.828134,337.2021479,2810.165419,461.36,353.8742861,280.9329664,312.3965504,1.752,16510.97645
302.97456,35,30,115,15,5915.574499,1641.87963,243.5749305,34.1521074,669.9782703,701.2966973,551.88,247.1731224,40.76028,1702.067181,338.0491637,3182.815819,530.564,206.4266669,280.9329664,312.3965504,1.752,16601.27388
302.97456,35,30,115,17.5,5862.432861,1830.125611,243.4051663,34.14993051,669.5390144,665.7228496,551.88,256.4088986,40.76028,1694.080717,340.7331883,3182.815819,530.564,206.4266669,280.9329664,312.3965504,1.752,16704.12652
302.97456,35,30,115,20,5836.460114,2287.103101,244.224762,34.16692887,669.5004513,656.4922839,551.88,259.9171724,40.76028,1690.168838,339.8277652,3182.815819,530.564,206.4266669,280.9329664,312.3965504,1.752,17125.3897
302.97456,35,30,115,22.5,5821.994722,2248.665109,243.9817064,34.16478832,669.5207323,653.218935,551.88,261.2568142,40.76028,1688.021014,339.2668171,3182.815819,530.564,206.4266669,280.9329664,312.3965504,1.752,17067.61892
302.97456,35,30,115,25,5815.676018,2481.154209,243.6888928,34.14672582,669.413405,652.154626,551.88,261.3414542,40.76028,1687.084204,338.7638056,3182.815819,530.564,206.4266669,280.9329664,312.3965504,1.752,17290.95162
302.97456,45,30,115,15,5915.574499,1641.87963,243.5749305,34.1521074,669.9782703,701.2966973,551.88,247.1731224,40.76028,1702.067181,338.0491637,3182.815819,530.564,265.4057146,280.9329664,312.3965504,1.752,16660.25293
302.97456,45,30,115,17.5,5862.432861,1830.125611,243.4051663,34.14993051,669.5390144,665.7228496,551.88,256.4088986,40.76028,1694.080717,340.7331883,3182.815819,530.564,265.4057146,280.9329664,312.3965504,1.752,16763.10557
302.97456,45,30,115,20,5836.460114,2287.103101,244.224762,34.16692887,669.5004513,656.4922839,551.88,259.9171724,40.76028,1690.168838,339.8277652,3182.815819,530.564,265.4057146,280.9329664,312.3965504,1.752,17184.36875
302.97456,45,30,115,22.5,5821.994722,2248.665109,243.9817064,34.16478832,669.5207323,653.218935,551.88,261.2568142,40.76028,1688.021014,339.2668171,3182.815819,530.564,265.4057146,280.9329664,312.3965504,1.752,17126.59797
302.97456,45,30,115,25,5815.676018,2481.154209,243.6888928,34.14672582,669.413405,652.154626,551.88,261.3414542,40.76028,1687.084204,338.7638056,3182.815819,530.564,265.4057146,280.9329664,312.3965504,1.752,17349.93067
302.97456,50,30,115,15,5915.574499,1641.87963,243.5749305,34.1521074,669.9782703,701.2966973,551.88,247.1731224,40.76028,1702.067181,338.0491637,3182.815819,530.564,294.8952384,280.9329664,312.3965504,1.752,16689.74246
302.97456,50,30,115,17.5,5862.432861,1830.125611,243.4051663,34.14993051,669.5390144,665.7228496,551.88,256.4088986,40.76028,1694.080717,340.7331883,3182.815819,530.564,294.8952384,280.9329664,312.3965504,1.752,16792.59509
302.97456,50,30,115,20,5836.460114,2287.103101,244.224762,34.16692887,669.5004513,656.4922839,551.88,259.9171724,40.76028,1690.168838,339.8277652,3182.815819,530.564,294.8952384,280.9329664,312.3965504,1.752,17213.85827
302.97456,50,30,115,22.5,5821.994722,2248.665109,243.9817064,34.16478832,669.5207323,653.218935,551.88,261.2568142,40.76028,1688.021014,339.2668171,3182.815819,530.564,294.8952384,280.9329664,312.3965504,1.752,17156.08749
302.97456,50,30,115,25,5815.676018,2481.154209,243.6888928,34.14672582,669.413405,652.154626,551.88,261.3414542,40.76028,1687.084204,338.7638056,3182.815819,530.564,294.8952384,280.9329664,312.3965504,1.752,17379.4202
302.97456,57.5,30,115,15,5915.574499,1641.87963,243.5749305,34.1521074,669.9782703,701.2966973,551.88,247.1731224,40.76028,1702.067181,338.0491637,3182.815819,530.564,339.1295242,280.9329664,312.3965504,1.752,16733.97674
302.97456,57.5,30,115,17.5,5862.432861,1830.125611,243.4051663,34.14993051,669.5390144,665.7228496,551.88,256.4088986,40.76028,1694.080717,340.7331883,3182.815819,530.564,339.1295242,280.9329664,312.3965504,1.752,16836.82938
302.97456,57.5,30,115,20,5836.460114,2287.103101,244.224762,34.16692887,669.5004513,656.4922839,551.88,259.9171724,40.76028,1690.168838,339.8277652,3182.815819,530.564,339.1295242,280.9329664,312.3965504,1.752,17258.09256
302.97456,57.5,30,115,22.5,5821.994722,2248.665109,243.9817064,34.16478832,669.5207323,653.218935,551.88,261.2568142,40.76028,1688.021014,339.2668171,3182.815819,530.564,339.1295242,280.9329664,312.3965504,1.752,17200.32178
302.97456,57.5,30,115,25,5815.676018,2481.154209,243.6888928,34.14672582,669.413405,652.154626,551.88,261.3414542,40.76028,1687.084204,338.7638056,3182.815819,530.564,339.1295242,280.9329664,312.3965504,1.752,17423.65448
302.97456,60,30,115,15,5915.574499,1641.87963,243.5749305,34.1521074,669.9782703,701.2966973,551.88,247.1731224,40.76028,1702.067181,338.0491637,3182.815819,530.564,353.8742861,280.9329664,312.3965504,1.752,16748.7215
302.97456,60,30,115,17.5,5862.432861,1830.125611,243.4051663,34.14993051,669.5390144,665.7228496,551.88,256.4088986,40.76028,1694.080717,340.7331883,3182.815819,530.564,353.8742861,280.9329664,312.3965504,1.752,16851.57414
302.97456,60,30,115,20,5836.460114,2287.103101,244.224762,34.16692887,669.5004513,656.4922839,551.88,259.9171724,40.76028,1690.168838,339.8277652,3182.815819,530.564,353.8742861,280.9329664,312.3965504,1.752,17272.83732
302.97456,60,30,115,22.5,5821.994722,2248.665109,243.9817064,34.16478832,669.5207323,653.218935,551.88,261.2568142,40.76028,1688.021014,339.2668171,3182.815819,530.564,353.8742861,280.9329664,312.3965504,1.752,17215.06654
302.97456,60,30,115,25,5815.676018,2481.154209,243.6888928,34.14672582,669.413405,652.154626,551.88,261.3414542,40.76028,1687.084204,338.7638056,3182.815819,530.564,353.8742861,280.9329664,312.3965504,1.752,17438.39924
302.97456,35,30,129.55,15,5926.824396,1729.257978,246.9991346,34.5435147,676.5199859,708.9752581,551.88,256.5456129,40.76028,1703.728695,340.7648962,3544.286707,597.69188,206.4266669,280.9329664,312.3965504,1.752,17160.28652
302.97456,35,30,129.55,17.5,5867.83378,1963.401882,246.5979896,34.54273251,676.4018449,667.8313956,551.88,266.331201,40.76028,1694.870778,342.4824928,3544.286707,597.69188,206.4266669,280.9329664,312.3965504,1.752,17296.42115
302.97456,35,30,129.55,20,5837.779057,2595.695858,246.7689464,34.54141172,676.5574286,656.9299653,551.88,271.0664324,40.76028,1690.36446,340.8957655,3544.286707,597.69188,206.4266669,280.9329664,312.3965504,1.752,17886.72638
302.97456,35,30,129.55,22.5,5823.594809,3362.707042,246.8471746,34.54657591,676.4454799,653.5154165,551.88,273.6349194,40.76028,1688.253108,340.4063982,3544.286707,597.69188,206.4266669,280.9329664,312.3965504,1.752,18636.07797
302.97456,35,30,129.55,25,5816.676744,3186.146353,247.6801656,34.56462109,676.6074335,652.2952798,551.88,272.7502457,40.76028,1687.232256,340.1376035,3544.286707,597.69188,206.4266669,280.9329664,312.3965504,1.752,18450.21775
302.97456,45,30,129.55,15,5926.824396,1729.257978,246.9991346,34.5435147,676.5199859,708.9752581,551.88,256.5456129,40.76028,1703.728695,340.7648962,3544.286707,597.69188,265.4057146,280.9329664,312.3965504,1.752,17219.26557
302.97456,45,30,129.55,17.5,5867.83378,1963.401882,246.5979896,34.54273251,676.4018449,667.8313956,551.88,266.331201,40.76028,1694.870778,342.4824928,3544.286707,597.69188,265.4057146,280.9329664,312.3965504,1.752,17355.4002
302.97456,45,30,129.55,20,5837.779057,2595.695858,246.7689464,34.54141172,676.5574286,656.9299653,551.88,271.0664324,40.76028,1690.36446,340.8957655,3544.286707,597.69188,265.4057146,280.9329664,312.3965504,1.752,17945.70542
302.97456,45,30,129.55,22.5,5823.594809,3362.707042,246.8471746,34.54657591,676.4454799,653.5154165,551.88,273.6349194,40.76028,1688.253108,340.4063982,3544.286707,597.69188,265.4057146,280.9329664,312.3965504,1.752,18695.05702
302.97456,45,30,129.55,25,5816.676744,3186.146353,247.6801656,34.56462109,676.6074335,652.2952798,551.88,272.7502457,40.76028,1687.232256,340.1376035,3544.286707,597.69188,265.4057146,280.9329664,312.3965504,1.752,18509.1968
302.97456,50,30,129.55,15,5926.824396,1729.257978,246.9991346,34.5435147,676.5199859,708.9752581,551.88,256.5456129,40.76028,1703.728695,340.7648962,3544.286707,597.69188,294.8952384,280.9329664,312.3965504,1.752,17248.75509
302.97456,50,30,129.55,17.5,5867.83378,1963.401882,246.5979896,34.54273251,676.4018449,667.8313956,551.88,266.331201,40.76028,1694.870778,342.4824928,3544.286707,597.69188,294.8952384,280.9329664,312.3965504,1.752,17384.88972
302.97456,50,30,129.55,20,5837.779057,2595.695858,246.7689464,34.54141172,676.5574286,656.9299653,551.88,271.0664324,40.76028,1690.36446,340.8957655,3544.286707,597.69188,294.8952384,280.9329664,312.3965504,1.752,17975.19495
302.97456,50,30,129.55,22.5,5823.594809,3362.707042,246.8471746,34.54657591,676.4454799,653.5154165,551.88,273.6349194,40.76028,1688.253108,340.4063982,3544.286707,597.69188,294.8952384,280.9329664,312.3965504,1.752,18724.54655
302.97456,50,30,129.55,25,5816.676744,3186.146353,247.6801656,34.56462109,676.6074335,652.2952798,551.88,272.7502457,40.76028,1687.232256,340.1376035,3544.286707,597.69188,294.8952384,280.9329664,312.3965504,1.752,18538.68632
302.97456,57.5,30,129.55,15,5926.824396,1729.257978,246.9991346,34.5435147,676.5199859,708.9752581,551.88,256.5456129,40.76028,1703.728695,340.7648962,3544.286707,597.69188,339.1295242,280.9329664,312.3965504,1.752,17292.98938
302.97456,57.5,30,129.55,17.5,5867.83378,1963.401882,246.5979896,34.54273251,676.4018449,667.8313956,551.88,266.331201,40.76028,1694.870778,342.4824928,3544.286707,597.69188,339.1295242,280.9329664,312.3965504,1.752,17429.124
302.97456,57.5,30,129.55,20,5837.779057,2595.695858,246.7689464,34.54141172,676.5574286,656.9299653,551.88,271.0664324,40.76028,1690.36446,340.8957655,3544.286707,597.69188,339.1295242,280.9329664,312.3965504,1.752,18019.42923
302.97456,57.5,30,129.55,22.5,5823.594809,3362.707042,246.8471746,34.54657591,676.4454799,653.5154165,551.88,273.6349194,40.76028,1688.253108,340.4063982,3544.286707,597.69188,339.1295242,280.9329664,312.3965504,1.752,18768.78083
302.97456,57.5,30,129.55,25,5816.676744,3186.146353,247.6801656,34.56462109,676.6074335,652.2952798,551.88,272.7502457,40.76028,1687.232256,340.1376035,3544.286707,597.69188,339.1295242,280.9329664,312.3965504,1.752,18582.92061
302.97456,60,30,129.55,15,5926.824396,1729.257978,246.9991346,34.5435147,676.5199859,708.9752581,551.88,256.5456129,40.76028,1703.728695,340.7648962,3544.286707,597.69188,353.8742861,280.9329664,312.3965504,1.752,17307.73414
302.97456,60,30,129.55,17.5,5867.83378,1963.401882,246.5979896,34.54273251,676.4018449,667.8313956,551.88,266.331201,40.76028,1694.870778,342.4824928,3544.286707,597.69188,353.8742861,280.9329664,312.3965504,1.752,17443.86877
302.97456,60,30,129.55,20,5837.779057,2595.695858,246.7689464,34.54141172,676.5574286,656.9299653,551.88,271.0664324,40.76028,1690.36446,340.8957655,3544.286707,597.69188,353.8742861,280.9329664,312.3965504,1.752,18034.174
302.97456,60,30,129.55,22.5,5823.594809,3362.707042,246.8471746,34.54657591,676.4454799,653.5154165,551.88,273.6349194,40.76028,1688.253108,340.4063982,3544.286707,597.69188,353.8742861,280.9329664,312.3965504,1.752,18783.52559
302.97456,60,30,129.55,25,5816.676744,3186.146353,247.6801656,34.56462109,676.6074335,652.2952798,551.88,272.7502457,40.76028,1687.232256,340.1376035,3544.286707,597.69188,353.8742861,280.9329664,312.3965504,1.752,18597.66537
302.97456,35,30,145,15,5939.211455,1822.0634,249.2123546,34.88308499,686.9863312,717.4818295,551.88,265.910748,40.76028,1705.562606,343.2241174,3928.116619,668.972,206.4266669,280.9329664,312.3965504,1.752,17755.77301
302.97456,35,30,145,17.5,5873.787072,2129.112958,249.3705093,34.8979504,687.253364,670.2336274,551.88,275.9884558,40.76028,1695.741067,343.7480991,3928.116619,668.972,206.4266669,280.9329664,312.3965504,1.752,17951.37019
302.97456,35,30,145,20,5838.47403,2688.594639,248.6781024,34.87720188,687.450055,657.2382516,551.88,282.0551189,40.76028,1690.470698,342.9349267,3928.116619,668.972,206.4266669,280.9329664,312.3965504,1.752,18462.01011
302.97456,35,30,145,22.5,5823.023004,4651.107219,249.0238988,34.88665738,687.270531,653.4875308,551.88,285.6466261,40.76028,1688.166699,342.3237971,3928.116619,668.972,206.4266669,280.9329664,312.3965504,1.752,20406.17305
302.97456,35,30,145,25,5816.372619,3679.926549,250.6148778,34.9344093,687.5132977,652.2870313,551.88,284.0550138,40.76028,1687.184959,342.4613574,3928.116619,668.972,206.4266669,280.9329664,312.3965504,1.752,19426.5872
302.97456,45,30,145,15,5939.211455,1822.0634,249.2123546,34.88308499,686.9863312,717.4818295,551.88,265.910748,40.76028,1705.562606,343.2241174,3928.116619,668.972,265.4057146,280.9329664,312.3965504,1.752,17814.75206
302.97456,45,30,145,17.5,5873.787072,2129.112958,249.3705093,34.8979504,687.253364,670.2336274,551.88,275.9884558,40.76028,1695.741067,343.7480991,3928.116619,668.972,265.4057146,280.9329664,312.3965504,1.752,18010.34923
302.97456,45,30,145,20,5838.47403,2688.594639,248.6781024,34.87720188,687.450055,657.2382516,551.88,282.0551189,40.76028,1690.470698,342.9349267,3928.116619,668.972,265.4057146,280.9329664,312.3965504,1.752,18520.98915
302.97456,45,30,145,22.5,5823.023004,4651.107219,249.0238988,34.88665738,687.270531,653.4875308,551.88,285.6466261,40.76028,1688.166699,342.3237971,3928.116619,668.972,265.4057146,280.9329664,312.3965504,1.752,20465.15209
302.97456,45,30,145,25,5816.372619,3679.926549,250.6148778,34.9344093,687.5132977,652.2870313,551.88,284.0550138,40.76028,1687.184959,342.4613574,3928.116619,668.972,265.4057146,280.9329664,312.3965504,1.752,19485.56624
302.97456,50,30,145,15,5939.211455,1822.0634,249.2123546,34.88308499,686.9863312,717.4818295,551.88,265.910748,40.76028,1705.562606,343.2241174,3928.116619,668.972,294.8952384,280.9329664,312.3965504,1.752,17844.24158
302.97456,50,30,145,17.5,5873.787072,2129.112958,249.3705093,34.8979504,687.253364,670.2336274,551.88,275.9884558,40.76028,1695.741067,343.7480991,3928.116619,668.972,294.8952384,280.9329664,312.3965504,1.752,18039.83876
302.97456,50,30,145,20,5838.47403,2688.594639,248.6781024,34.87720188,687.450055,657.2382516,551.88,282.0551189,40.76028,1690.470698,342.9349267,3928.116619,668.972,294.8952384,280.9329664,312.3965504,1.752,18550.47868
302.97456,50,30,145,22.5,5823.023004,4651.107219,249.0238988,34.88665738,687.270531,653.4875308,551.88,285.6466261,40.76028,1688.166699,342.3237971,3928.116619,668.972,294.8952384,280.9329664,312.3965504,1.752,20494.64162
302.97456,50,30,145,25,5816.372619,3679.926549,250.6148778,34.9344093,687.5132977,652.2870313,551.88,284.0550138,40.76028,1687.184959,342.4613574,3928.116619,668.972,294.8952384,280.9329664,312.3965504,1.752,19515.05577
302.97456,57.5,30,145,15,5939.211455,1822.0634,249.2123546,34.88308499,686.9863312,717.4818295,551.88,265.910748,40.76028,1705.562606,343.2241174,3928.116619,668.972,339.1295242,280.9329664,312.3965504,1.752,17888.47587
302.97456,57.5,30,145,17.5,5873.787072,2129.112958,249.3705093,34.8979504,687.253364,670.2336274,551.88,275.9884558,40.76028,1695.741067,343.7480991,3928.116619,668.972,339.1295242,280.9329664,312.3965504,1.752,18084.07304
302.97456,57.5,30,145,20,5838.47403,2688.594639,248.6781024,34.87720188,687.450055,657.2382516,551.88,282.0551189,40.76028,1690.470698,342.9349267,3928.116619,668.972,339.1295242,280.9329664,312.3965504,1.752,18594.71296
302.97456,57.5,30,145,22.5,5823.023004,4651.107219,249.0238988,34.88665738,687.270531,653.4875308,551.88,285.6466261,40.76028,1688.166699,342.3237971,3928.116619,668.972,339.1295242,280.9329664,312.3965504,1.752,20538.8759
302.97456,57.5,30,145,25,5816.372619,3679.926549,250.6148778,34.9344093,687.5132977,652.2870313,551.88,284.0550138,40.76028,1687.184959,342.4613574,3928.116619,668.972,339.1295242,280.9329664,312.3965504,1.752,19559.29005
302.97456,60,30,145,15,5939.211455,1822.0634,249.2123546,34.88308499,686.9863312,717.4818295,551.88,265.910748,40.76028,1705.562606,343.2241174,3928.116619,668.972,353.8742861,280.9329664,312.3965504,1.752,17903.22063
302.97456,60,30,145,17.5,5873.787072,2129.112958,249.3705093,34.8979504,687.253364,670.2336274,551.88,275.9884558,40.76028,1695.741067,343.7480991,3928.116619,668.972,353.8742861,280.9329664,312.3965504,1.752,18098.8178
302.97456,60,30,145,20,5838.47403,2688.594639,248.6781024,34.87720188,687.450055,657.2382516,551.88,282.0551189,40.76028,1690.470698,342.9349267,3928.116619,668.972,353.8742861,280.9329664,312.3965504,1.752,18609.45773
302.97456,60,30,145,22.5,5823.023004,4651.107219,249.0238988,34.88665738,687.270531,653.4875308,551.88,285.6466261,40.76028,1688.166699,342.3237971,3928.116619,668.972,353.8742861,280.9329664,312.3965504,1.752,20553.62067
302.97456,60,30,145,25,5816.372619,3679.926549,250.6148778,34.9344093,687.5132977,652.2870313,551.88,284.0550138,40.76028,1687.184959,342.4613574,3928.116619,668.972,353.8742861,280.9329664,312.3965504,1.752,19574.03482
302.97456,35,30,160,15,5953.399812,1912.433063,251.4408502,35.1518614,704.3236486,725.3684517,551.88,274.8413222,40.76028,1707.691431,346.8928805,4300.767019,738.176,206.4266669,280.9329664,312.3965504,1.752,18344.6348
302.97456,35,30,160,17.5,5882.622895,2351.936981,250.6246235,35.13034443,703.9421622,673.3815749,551.88,284.4659902,40.76028,1697.051989,346.2522852,4300.767019,738.176,206.4266669,280.9329664,312.3965504,1.752,18658.50033
302.97456,35,30,160,20,5844.776499,2765.89391,251.2540213,35.14801724,703.5052551,658.5193725,551.88,290.2473954,40.76028,1691.391124,347.685606,4300.767019,738.176,206.4266669,280.9329664,312.3965504,1.752,19021.51268
302.97456,35,30,160,22.5,5818.901506,4242.927577,250.7454229,35.13455022,703.4512232,652.8983847,551.88,292.4178516,40.76028,1687.552187,346.8547869,4300.767019,738.176,206.4266669,280.9329664,312.3965504,1.752,20463.97497
302.97456,35,30,160,25,5815.854824,2833.02129,250.4967924,35.12495707,703.1455069,652.2534677,551.88,289.9366274,40.76028,1687.108892,346.8285867,4300.767019,738.176,206.4266669,280.9329664,312.3965504,1.752,19046.86243
302.97456,45,30,160,15,5953.399812,1912.433063,251.4408502,35.1518614,704.3236486,725.3684517,551.88,274.8413222,40.76028,1707.691431,346.8928805,4300.767019,738.176,265.4057146,280.9329664,312.3965504,1.752,18403.61385
302.97456,45,30,160,17.5,5882.622895,2351.936981,250.6246235,35.13034443,703.9421622,673.3815749,551.88,284.4659902,40.76028,1697.051989,346.2522852,4300.767019,738.176,265.4057146,280.9329664,312.3965504,1.752,18717.47938
302.97456,45,30,160,20,5844.776499,2765.89391,251.2540213,35.14801724,703.5052551,658.5193725,551.88,290.2473954,40.76028,1691.391124,347.685606,4300.767019,738.176,265.4057146,280.9329664,312.3965504,1.752,19080.49173
302.97456,45,30,160,22.5,5818.901506,4242.927577,250.7454229,35.13455022,703.4512232,652.8983847,551.88,292.4178516,40.76028,1687.552187,346.8547869,4300.767019,738.176,265.4057146,280.9329664,312.3965504,1.752,20522.95402
302.97456,45,30,160,25,5815.854824,2833.02129,250.4967924,35.12495707,703.1455069,652.2534677,551.88,289.9366274,40.76028,1687.108892,346.8285867,4300.767019,738.176,265.4057146,280.9329664,312.3965504,1.752,19105.84147
302.97456,50,30,160,15,5953.399812,1912.433063,251.4408502,35.1518614,704.3236486,725.3684517,551.88,274.8413222,40.76028,1707.691431,346.8928805,4300.767019,738.176,294.8952384,280.9329664,312.3965504,1.752,18433.10337
302.97456,50,30,160,17.5,5882.622895,2351.936981,250.6246235,35.13034443,703.9421622,673.3815749,551.88,284.4659902,40.76028,1697.051989,346.2522852,4300.767019,738.176,294.8952384,280.9329664,312.3965504,1.752,18746.9689
302.97456,50,30,160,20,5844.776499,2765.89391,251.2540213,35.14801724,703.5052551,658.5193725,551.88,290.2473954,40.76028,1691.391124,347.685606,4300.767019,738.176,294.8952384,280.9329664,312.3965504,1.752,19109.98125
302.97456,50,30,160,22.5,5818.901506,4242.927577,250.7454229,35.13455022,703.4512232,652.8983847,551.88,292.4178516,40.76028,1687.552187,346.8547869,4300.767019,738.176,294.8952384,280.9329664,312.3965504,1.752,20552.44354
302.97456,50,30,160,25,5815.854824,2833.02129,250.4967924,35.12495707,703.1455069,652.2534677,551.88,289.9366274,40.76028,1687.108892,346.8285867,4300.767019,738.176,294.8952384,280.9329664,312.3965504,1.752,19135.331
302.97456,57.5,30,160,15,5953.399812,1912.433063,251.4408502,35.1518614,704.3236486,725.3684517,551.88,274.8413222,40.76028,1707.691431,346.8928805,4300.767019,738.176,339.1295242,280.9329664,312.3965504,1.752,18477.33766
302.97456,57.5,30,160,17.5,5882.622895,2351.936981,250.6246235,35.13034443,703.9421622,673.3815749,551.88,284.4659902,40.76028,1697.051989,346.2522852,4300.767019,738.176,339.1295242,280.9329664,312.3965504,1.752,18791.20318
302.97456,57.5,30,160,20,5844.776499,2765.89391,251.2540213,35.14801724,703.5052551,658.5193725,551.88,290.2473954,40.76028,1691.391124,347.685606,4300.767019,738.176,339.1295242,280.9329664,312.3965504,1.752,19154.21554
302.97456,57.5,30,160,22.5,5818.901506,4242.927577,250.7454229,35.13455022,703.4512232,652.8983847,551.88,292.4178516,40.76028,1687.552187,346.8547869,4300.767019,738.176,339.1295242,280.9329664,312.3965504,1.752,20596.67783
302.97456,57.5,30,160,25,5815.854824,2833.02129,250.4967924,35.12495707,703.1455069,652.2534677,551.88,289.9366274,40.76028,1687.108892,346.8285867,4300.767019,738.176,339.1295242,280.9329664,312.3965504,1.752,19179.56528
302.97456,60,30,160,15,5953.399812,1912.433063,251.4408502,35.1518614,704.3236486,725.3684517,551.88,274.8413222,40.76028,1707.691431,346.8928805,4300.767019,738.176,353.8742861,280.9329664,312.3965504,1.752,18492.08242
302.97456,60,30,160,17.5,5882.622895,2351.936981,250.6246235,35.13034443,703.9421622,673.3815749,551.88,284.4659902,40.76028,1697.051989,346.2522852,4300.767019,738.176,353.8742861,280.9329664,312.3965504,1.752,18805.94795
302.97456,60,30,160,20,5844.776499,2765.89391,251.2540213,35.14801724,703.5052551,658.5193725,551.88,290.2473954,40.76028,1691.391124,347.685606,4300.767019,738.176,353.8742861,280.9329664,312.3965504,1.752,19168.9603
302.97456,60,30,160,22.5,5818.901506,4242.927577,250.7454229,35.13455022,703.4512232,652.8983847,551.88,292.4178516,40.76028,1687.552187,346.8547869,4300.767019,738.176,353.8742861,280.9329664,312.3965504,1.752,20611.42259
302.97456,60,30,160,25,5815.854824,2833.02129,250.4967924,35.12495707,703.1455069,652.2534677,551.88,289.9366274,40.76028,1687.108892,346.8285867,4300.767019,738.176,353.8742861,280.9329664,312.3965504,1.752,19194.31005
302.97456,35,25,85,15,5890.470699,1465.579292,233.8224419,33.02075239,658.3749939,686.0200024,551.88,227.0340675,40.76028,1698.325313,329.9598129,2408.622545,392.156,206.4266669,280.9329664,312.3965504,1.752,15417.53438
302.97456,35,25,85,17.5,5848.91545,1579.710059,234.2903445,33.03237419,658.4481482,661.0989945,551.88,234.6680843,40.76028,1692.081002,333.8527346,2408.622545,392.156,206.4266669,280.9329664,312.3965504,1.752,15471.0242
302.97456,35,25,85,20,5828.289527,1487.41261,234.5634844,33.03967923,658.3938646,654.6280209,551.88,235.7136923,40.76028,1688.976806,334.3473072,2408.622545,392.156,206.4266669,280.9329664,312.3965504,1.752,15350.292
302.97456,35,25,85,22.5,5817.404004,1870.47024,233.7593393,33.02400337,658.4542067,652.4614621,551.88,237.3960162,40.76028,1687.348635,334.53023,2408.622545,392.156,206.4266669,280.9329664,312.3965504,1.752,15719.77514
302.97456,35,25,85,25,5814.069131,1789.26655,234.4001549,33.03882233,658.3129426,651.9321493,551.88,238.4388021,40.76028,1686.845141,334.5245582,2408.622545,392.156,206.4266669,280.9329664,312.3965504,1.752,15635.75526
302.97456,45,25,85,15,5890.470699,1465.579292,233.8224419,33.02075239,658.3749939,686.0200024,551.88,227.0340675,40.76028,1698.325313,329.9598129,2408.622545,392.156,265.4057146,280.9329664,312.3965504,1.752,15476.51343
302.97456,45,25,85,17.5,5848.91545,1579.710059,234.2903445,33.03237419,658.4481482,661.0989945,551.88,234.6680843,40.76028,1692.081002,333.8527346,2408.622545,392.156,265.4057146,280.9329664,312.3965504,1.752,15530.00325
302.97456,45,25,85,20,5828.289527,1487.41261,234.5634844,33.03967923,658.3938646,654.6280209,551.88,235.7136923,40.76028,1688.976806,334.3473072,2408.622545,392.156,265.4057146,280.9329664,312.3965504,1.752,15409.27105
302.97456,45,25,85,22.5,5817.404004,1870.47024,233.7593393,33.02400337,658.4542067,652.4614621,551.88,237.3960162,40.76028,1687.348635,334.53023,2408.622545,392.156,265.4057146,280.9329664,312.3965504,1.752,15778.75419
302.97456,45,25,85,25,5814.069131,1789.26655,234.4001549,33.03882233,658.3129426,651.9321493,551.88,238.4388021,40.76028,1686.845141,334.5245582,2408.622545,392.156,265.4057146,280.9329664,312.3965504,1.752,15694.73431
302.97456,50,25,85,15,5890.470699,1465.579292,233.8224419,33.02075239,658.3749939,686.0200024,551.88,227.0340675,40.76028,1698.325313,329.9598129,2408.622545,392.156,294.8952384,280.9329664,312.3965504,1.752,15506.00295
302.97456,50,25,85,17.5,5848.91545,1579.710059,234.2903445,33.03237419,658.4481482,661.0989945,551.88,234.6680843,40.76028,1692.081002,333.8527346,2408.622545,392.156,294.8952384,280.9329664,312.3965504,1.752,15559.49277
302.97456,50,25,85,20,5828.289527,1487.41261,234.5634844,33.03967923,658.3938646,654.6280209,551.88,235.7136923,40.76028,1688.976806,334.3473072,2408.622545,392.156,294.8952384,280.9329664,312.3965504,1.752,15438.76057
302.97456,50,25,85,22.5,5817.404004,1870.47024,233.7593393,33.02400337,658.4542067,652.4614621,551.88,237.3960162,40.76028,1687.348635,334.53023,2408.622545,392.156,294.8952384,280.9329664,312.3965504,1.752,15808.24372
302.97456,50,25,85,25,5814.069131,1789.26655,234.4001549,33.03882233,658.3129426,651.9321493,551.88,238.4388021,40.76028,1686.845141,334.5245582,2408.622545,392.156,294.8952384,280.9329664,312.3965504,1.752,15724.22383
302.97456,57.5,25,85,15,5890.470699,1465.579292,233.8224419,33.02075239,658.3749939,686.0200024,551.88,227.0340675,40.76028,1698.325313,329.9598129,2408.622545,392.156,339.1295242,280.9329664,312.3965504,1.752,15550.23724
302.97456,57.5,25,85,17.5,5848.91545,1579.710059,234.2903445,33.03237419,658.4481482,661.0989945,551.88,234.6680843,40.76028,1692.081002,333.8527346,2408.622545,392.156,339.1295242,280.9329664,312.3965504,1.752,15603.72706
302.97456,57.5,25,85,20,5828.289527,1487.41261,234.5634844,33.03967923,658.3938646,654.6280209,551.88,235.7136923,40.76028,1688.976806,334.3473072,2408.622545,392.156,339.1295242,280.9329664,312.3965504,1.752,15482.99486
302.97456,57.5,25,85,22.5,5817.404004,1870.47024,233.7593393,33.02400337,658.4542067,652.4614621,551.88,237.3960162,40.76028,1687.348635,334.53023,2408.622545,392.156,339.1295242,280.9329664,312.3965504,1.752,15852.478
302.97456,57.5,25,85,25,5814.069131,1789.26655,234.4001549,33.03882233,658.3129426,651.9321493,551.88,238.4388021,40.76028,1686.845141,334.5245582,2408.622545,392.156,339.1295242,280.9329664,312.3965504,1.752,15768.45812
302.97456,60,25,85,15,5890.470699,1465.579292,233.8224419,33.02075239,658.3749939,686.0200024,551.88,227.0340675,40.76028,1698.325313,329.9598129,2408.622545,392.156,353.8742861,280.9329664,312.3965504,1.752,15564.982
302.97456,60,25,85,17.5,5848.91545,1579.710059,234.2903445,33.03237419,658.4481482,661.0989945,551.88,234.6680843,40.76028,1692.081002,333.8527346,2408.622545,392.156,353.8742861,280.9329664,312.3965504,1.752,15618.47182
302.97456,60,25,85,20,5828.289527,1487.41261,234.5634844,33.03967923,658.3938646,654.6280209,551.88,235.7136923,40.76028,1688.976806,334.3473072,2408.622545,392.156,353.8742861,280.9329664,312.3965504,1.752,15497.73962
302.97456,60,25,85,22.5,5817.404004,1870.47024,233.7593393,33.02400337,658.4542067,652.4614621,551.88,237.3960162,40.76028,1687.348635,334.53023,2408.622545,392.156,353.8742861,280.9329664,312.3965504,1.752,15867.22276
302.97456,60,25,85,25,5814.069131,1789.26655,234.4001549,33.03882233,658.3129426,651.9321493,551.88,238.4388021,40.76028,1686.845141,334.5245582,2408.622545,392.156,353.8742861,280.9329664,312.3965504,1.752,15783.20288
302.97456,35,25,100,15,5902.671264,1547.060826,238.3346988,33.62025153,663.8908253,693.3208956,551.88,236.4086609,40.76028,1700.150718,334.0000728,2781.272945,461.36,206.4266669,280.9329664,312.3965504,1.752,15986.23962
302.97456,35,25,100,17.5,5855.489693,1691.313093,239.298951,33.64043716,663.6010677,663.2828773,551.88,244.9196604,40.76028,1693.055801,337.4702235,2781.272945,461.36,206.4266669,280.9329664,312.3965504,1.752,16058.85321
302.97456,35,25,100,20,5832.17983,1767.977272,239.8445145,33.65488859,663.4738881,655.4948712,551.88,247.4645724,40.76028,1689.544022,337.9362051,2781.272945,461.36,206.4266669,280.9329664,312.3965504,1.752,16104.35147
302.97456,35,25,100,22.5,5819.305203,1866.797618,239.4690709,33.64881561,663.5942264,652.7684081,551.88,248.4176557,40.76028,1687.630236,337.3812902,2781.272945,461.36,206.4266669,280.9329664,312.3965504,1.752,16185.79393
302.97456,35,25,100,25,5813.854198,1999.382292,238.9184477,33.62733545,663.3091568,651.9200398,551.88,249.5933104,40.76028,1686.812316,337.0522995,2781.272945,461.36,206.4266669,280.9329664,312.3965504,1.752,16311.2508
302.97456,45,25,100,15,5902.671264,1547.060826,238.3346988,33.62025153,663.8908253,693.3208956,551.88,236.4086609,40.76028,1700.150718,334.0000728,2781.272945,461.36,265.4057146,280.9329664,312.3965504,1.752,16045.21867
302.97456,45,25,100,17.5,5855.489693,1691.313093,239.298951,33.64043716,663.6010677,663.2828773,551.88,244.9196604,40.76028,1693.055801,337.4702235,2781.272945,461.36,265.4057146,280.9329664,312.3965504,1.752,16117.83226
302.97456,45,25,100,20,5832.17983,1767.977272,239.8445145,33.65488859,663.4738881,655.4948712,551.88,247.4645724,40.76028,1689.544022,337.9362051,2781.272945,461.36,265.4057146,280.9329664,312.3965504,1.752,16163.33052
302.97456,45,25,100,22.5,5819.305203,1866.797618,239.4690709,33.64881561,663.5942264,652.7684081,551.88,248.4176557,40.76028,1687.630236,337.3812902,2781.272945,461.36,265.4057146,280.9329664,312.3965504,1.752,16244.77298
302.97456,45,25,100,25,5813.854198,1999.382292,238.9184477,33.62733545,663.3091568,651.9200398,551.88,249.5933104,40.76028,1686.812316,337.0522995,2781.272945,461.36,265.4057146,280.9329664,312.3965504,1.752,16370.22985
302.97456,50,25,100,15,5902.671264,1547.060826,238.3346988,33.62025153,663.8908253,693.3208956,551.88,236.4086609,40.76028,1700.150718,334.0000728,2781.272945,461.36,294.8952384,280.9329664,312.3965504,1.752,16074.70819
302.97456,50,25,100,17.5,5855.489693,1691.313093,239.298951,33.64043716,663.6010677,663.2828773,551.88,244.9196604,40.76028,1693.055801,337.4702235,2781.272945,461.36,294.8952384,280.9329664,312.3965504,1.752,16147.32178
302.97456,50,25,100,20,5832.17983,1767.977272,239.8445145,33.65488859,663.4738881,655.4948712,551.88,247.4645724,40.76028,1689.544022,337.9362051,2781.272945,461.36,294.8952384,280.9329664,312.3965504,1.752,16192.82004
302.97456,50,25,100,22.5,5819.305203,1866.797618,239.4690709,33.64881561,663.5942264,652.7684081,551.88,248.4176557,40.76028,1687.630236,337.3812902,2781.272945,461.36,294.8952384,280.9329664,312.3965504,1.752,16274.2625
302.97456,50,25,100,25,5813.854198,1999.382292,238.9184477,33.62733545,663.3091568,651.9200398,551.88,249.5933104,40.76028,1686.812316,337.0522995,2781.272945,461.36,294.8952384,280.9329664,312.3965504,1.752,16399.71937
302.97456,57.5,25,100,15,5902.671264,1547.060826,238.3346988,33.62025153,663.8908253,693.3208956,551.88,236.4086609,40.76028,1700.150718,334.0000728,2781.272945,461.36,339.1295242,280.9329664,312.3965504,1.752,16118.94248
302.97456,57.5,25,100,17.5,5855.489693,1691.313093,239.298951,33.64043716,663.6010677,663.2828773,551.88,244.9196604,40.76028,1693.055801,337.4702235,2781.272945,461.36,339.1295242,280.9329664,312.3965504,1.752,16191.55607
302.97456,57.5,25,100,20,5832.17983,1767.977272,239.8445145,33.65488859,663.4738881,655.4948712,551.88,247.4645724,40.76028,1689.544022,337.9362051,2781.272945,461.36,339.1295242,280.9329664,312.3965504,1.752,16237.05433
302.97456,57.5,25,100,22.5,5819.305203,1866.797618,239.4690709,33.64881561,663.5942264,652.7684081,551.88,248.4176557,40.76028,1687.630236,337.3812902,2781.272945,461.36,339.1295242,280.9329664,312.3965504,1.752,16318.49679
302.97456,57.5,25,100,25,5813.854198,1999.382292,238.9184477,33.62733545,663.3091568,651.9200398,551.88,249.5933104,40.76028,1686.812316,337.0522995,2781.272945,461.36,339.1295242,280.9329664,312.3965504,1.752,16443.95366
302.97456,60,25,100,15,5902.671264,1547.060826,238.3346988,33.62025153,663.8908253,693.3208956,551.88,236.4086609,40.76028,1700.150718,334.0000728,2781.272945,461.36,353.8742861,280.9329664,312.3965504,1.752,16133.68724
302.97456,60,25,100,17.5,5855.489693,1691.313093,239.298951,33.64043716,663.6010677,663.2828773,551.88,244.9196604,40.76028,1693.055801,337.4702235,2781.272945,461.36,353.8742861,280.9329664,312.3965504,1.752,16206.30083
302.97456,60,25,100,20,5832.17983,1767.977272,239.8445145,33.65488859,663.4738881,655.4948712,551.88,247.4645724,40.76028,1689.544022,337.9362051,2781.272945,461.36,353.8742861,280.9329664,312.3965504,1.752,16251.79909
302.97456,60,25,100,22.5,5819.305203,1866.797618,239.4690709,33.64881561,663.5942264,652.7684081,551.88,248.4176557,40.76028,1687.630236,337.3812902,2781.272945,461.36,353.8742861,280.9329664,312.3965504,1.752,16333.24155
302.97456,60,25,100,25,5813.854198,1999.382292,238.9184477,33.62733545,663.3091568,651.9200398,551.88,249.5933104,40.76028,1686.812316,337.0522995,2781.272945,461.36,353.8742861,280.9329664,312.3965504,1.752,16458.69842
302.97456,35,25,115,15,5914.664471,1634.936344,243.2367083,34.11743568,669.5203921,700.7050586,551.88,246.4031712,40.76028,1701.932495,337.7929758,3153.923345,530.564,206.4266669,280.9329664,312.3965504,1.752,16561.94486
302.97456,35,25,115,17.5,5861.968386,1819.854993,243.133155,34.11631506,669.0730621,665.5511887,551.88,255.5902737,40.76028,1694.012455,340.5445367,3153.923345,530.564,206.4266669,280.9329664,312.3965504,1.752,16662.48017
302.97456,35,25,115,20,5836.245281,2253.105335,243.9667195,34.13395962,669.0216433,656.4369668,551.88,259.0194373,40.76028,1690.137363,339.733909,3153.923345,530.564,206.4266669,280.9329664,312.3965504,1.752,17060.43642
302.97456,35,25,115,22.5,5821.814833,2189.686818,243.7078495,34.13140749,669.0522128,653.1878615,551.88,260.2882776,40.76028,1687.994908,339.1643847,3153.923345,530.564,206.4266669,280.9329664,312.3965504,1.752,16977.66436
302.97456,35,25,115,25,5815.54864,2432.834651,243.3497825,34.11150795,668.9245583,652.1379848,551.88,260.4604351,40.76028,1687.065236,338.6586938,3153.923345,530.564,206.4266669,280.9329664,312.3965504,1.752,17211.7273
302.97456,45,25,115,15,5914.664471,1634.936344,243.2367083,34.11743568,669.5203921,700.7050586,551.88,246.4031712,40.76028,1701.932495,337.7929758,3153.923345,530.564,265.4057146,280.9329664,312.3965504,1.752,16620.92391
302.97456,45,25,115,17.5,5861.968386,1819.854993,243.133155,34.11631506,669.0730621,665.5511887,551.88,255.5902737,40.76028,1694.012455,340.5445367,3153.923345,530.564,265.4057146,280.9329664,312.3965504,1.752,16721.45922
302.97456,45,25,115,20,5836.245281,2253.105335,243.9667195,34.13395962,669.0216433,656.4369668,551.88,259.0194373,40.76028,1690.137363,339.733909,3153.923345,530.564,265.4057146,280.9329664,312.3965504,1.752,17119.41547
302.97456,45,25,115,22.5,5821.814833,2189.686818,243.7078495,34.13140749,669.0522128,653.1878615,551.88,260.2882776,40.76028,1687.994908,339.1643847,3153.923345,530.564,265.4057146,280.9329664,312.3965504,1.752,17036.64341
302.97456,45,25,115,25,5815.54864,2432.834651,243.3497825,34.11150795,668.9245583,652.1379848,551.88,260.4604351,40.76028,1687.065236,338.6586938,3153.923345,530.564,265.4057146,280.9329664,312.3965504,1.752,17270.70635
302.97456,50,25,115,15,5914.664471,1634.936344,243.2367083,34.11743568,669.5203921,700.7050586,551.88,246.4031712,40.76028,1701.932495,337.7929758,3153.923345,530.564,294.8952384,280.9329664,312.3965504,1.752,16650.41343
302.97456,50,25,115,17.5,5861.968386,1819.854993,243.133155,34.11631506,669.0730621,665.5511887,551.88,255.5902737,40.76028,1694.012455,340.5445367,3153.923345,530.564,294.8952384,280.9329664,312.3965504,1.752,16750.94875
302.97456,50,25,115,20,5836.245281,2253.105335,243.9667195,34.13395962,669.0216433,656.4369668,551.88,259.0194373,40.76028,1690.137363,339.733909,3153.923345,530.564,294.8952384,280.9329664,312.3965504,1.752,17148.90499
302.97456,50,25,115,22.5,5821.814833,2189.686818,243.7078495,34.13140749,669.0522128,653.1878615,551.88,260.2882776,40.76028,1687.994908,339.1643847,3153.923345,530.564,294.8952384,280.9329664,312.3965504,1.752,17066.13293
302.97456,50,25,115,25,5815.54864,2432.834651,243.3497825,34.11150795,668.9245583,652.1379848,551.88,260.4604351,40.76028,1687.065236,338.6586938,3153.923345,530.564,294.8952384,280.9329664,312.3965504,1.752,17300.19587
302.97456,57.5,25,115,15,5914.664471,1634.936344,243.2367083,34.11743568,669.5203921,700.7050586,551.88,246.4031712,40.76028,1701.932495,337.7929758,3153.923345,530.564,339.1295242,280.9329664,312.3965504,1.752,16694.64772
