FFU Air Flow Rate [kg/s],ULPA Pressure Drop [Pa],Cleanroom Overpressure [Pa],Process Exhaust [kg/s],Cooling Bifurcation Temperature [C],Chiller [MWha],LT Chiller [MWha],Booster Heat Pump [MWha],Hot Water Pump [MWha],Heat Recovery Water Pump [MWha],Chilled Water to Fab Pump [MWha],Chilled Water to PCW Pump [MWha],LT Chilled Water To Fab Pump [MWha],LT Chilled Water To PCW Pump [MWha],Cooling Water For Chiller Pump [MWha],Cooling Water For LT Chiller Pump [MWha],Cleanroom MAU Fan [MWha],Cleanroom Exhaust Fan [MWha],Cleanroom FFU Fan [MWha],Chem Room AHU Fan [MWha],Fac AHU Fan [MWha],Fac Recirculation Fan [MWha],Total [MWha]
302.97456,57.5,25,115,17.5,5861.968386,1819.854993,243.133155,34.11631506,669.0730621,665.5511887,551.88,255.5902737,40.76028,1694.012455,340.5445367,3153.923345,530.564,339.1295242,280.9329664,312.3965504,1.752,16795.18303
302.97456,57.5,25,115,20,5836.245281,2253.105335,243.9667195,34.13395962,669.0216433,656.4369668,551.88,259.0194373,40.76028,1690.137363,339.733909,3153.923345,530.564,339.1295242,280.9329664,312.3965504,1.752,17193.13928
302.97456,57.5,25,115,22.5,5821.814833,2189.686818,243.7078495,34.13140749,669.0522128,653.1878615,551.88,260.2882776,40.76028,1687.994908,339.1643847,3153.923345,530.564,339.1295242,280.9329664,312.3965504,1.752,17110.36722
302.97456,57.5,25,115,25,5815.54864,2432.834651,243.3497825,34.11150795,668.9245583,652.1379848,551.88,260.4604351,40.76028,1687.065236,338.6586938,3153.923345,530.564,339.1295242,280.9329664,312.3965504,1.752,17344.43016
302.97456,60,25,115,15,5914.664471,1634.936344,243.2367083,34.11743568,669.5203921,700.7050586,551.88,246.4031712,40.76028,1701.932495,337.7929758,3153.923345,530.564,353.8742861,280.9329664,312.3965504,1.752,16709.39248
302.97456,60,25,115,17.5,5861.968386,1819.854993,243.133155,34.11631506,669.0730621,665.5511887,551.88,255.5902737,40.76028,1694.012455,340.5445367,3153.923345,530.564,353.8742861,280.9329664,312.3965504,1.752,16809.92779
302.97456,60,25,115,20,5836.245281,2253.105335,243.9667195,34.13395962,669.0216433,656.4369668,551.88,259.0194373,40.76028,1690.137363,339.733909,3153.923345,530.564,353.8742861,280.9329664,312.3965504,1.752,17207.88404
302.97456,60,25,115,22.5,5821.814833,2189.686818,243.7078495,34.13140749,669.0522128,653.1878615,551.88,260.2882776,40.76028,1687.994908,339.1643847,3153.923345,530.564,353.8742861,280.9329664,312.3965504,1.752,17125.11198
302.97456,60,25,115,25,5815.54864,2432.834651,243.3497825,34.11150795,668.9245583,652.1379848,551.88,260.4604351,40.76028,1687.065236,338.6586938,3153.923345,530.564,353.8742861,280.9329664,312.3965504,1.752,17359.17492
302.97456,35,25,129.55,15,5925.925993,1722.261582,246.7817275,34.51496024,675.9165189,708.3442457,551.88,255.8171121,40.76028,1703.5961,340.5757879,3515.394233,597.69188,206.4266669,280.9329664,312.3965504,1.752,17120.9686
302.97456,35,25,129.55,17.5,5867.41889,1952.265392,246.3579025,34.5131413,675.7620684,667.6629459,551.88,265.5646634,40.76028,1694.810275,342.3778536,3515.394233,597.69188,206.4266669,280.9329664,312.3965504,1.752,17253.96771
302.97456,35,25,129.55,20,5837.74779,2579.806191,246.6054597,34.51376579,675.9027996,656.9091483,551.88,270.1889466,40.76028,1690.359553,340.8011903,3515.394233,597.69188,206.4266669,280.9329664,312.3965504,1.752,17840.06942
302.97456,35,25,129.55,22.5,5823.526247,3255.068077,246.6523769,34.51827253,675.8004273,653.5004317,551.88,272.6482196,40.76028,1688.243201,340.3115778,3515.394233,597.69188,206.4266669,280.9329664,312.3965504,1.752,18497.50341
302.97456,35,25,129.55,25,5816.645104,3128.468365,247.3885136,34.53298138,675.9431748,652.2895923,551.88,271.8289602,40.76028,1687.227682,340.0128799,3515.394233,597.69188,206.4266669,280.9329664,312.3965504,1.752,18361.57183
302.97456,45,25,129.55,15,5925.925993,1722.261582,246.7817275,34.51496024,675.9165189,708.3442457,551.88,255.8171121,40.76028,1703.5961,340.5757879,3515.394233,597.69188,265.4057146,280.9329664,312.3965504,1.752,17179.94765
302.97456,45,25,129.55,17.5,5867.41889,1952.265392,246.3579025,34.5131413,675.7620684,667.6629459,551.88,265.5646634,40.76028,1694.810275,342.3778536,3515.394233,597.69188,265.4057146,280.9329664,312.3965504,1.752,17312.94676
302.97456,45,25,129.55,20,5837.74779,2579.806191,246.6054597,34.51376579,675.9027996,656.9091483,551.88,270.1889466,40.76028,1690.359553,340.8011903,3515.394233,597.69188,265.4057146,280.9329664,312.3965504,1.752,17899.04847
302.97456,45,25,129.55,22.5,5823.526247,3255.068077,246.6523769,34.51827253,675.8004273,653.5004317,551.88,272.6482196,40.76028,1688.243201,340.3115778,3515.394233,597.69188,265.4057146,280.9329664,312.3965504,1.752,18556.48245
302.97456,45,25,129.55,25,5816.645104,3128.468365,247.3885136,34.53298138,675.9431748,652.2895923,551.88,271.8289602,40.76028,1687.227682,340.0128799,3515.394233,597.69188,265.4057146,280.9329664,312.3965504,1.752,18420.55088
302.97456,50,25,129.55,15,5925.925993,1722.261582,246.7817275,34.51496024,675.9165189,708.3442457,551.88,255.8171121,40.76028,1703.5961,340.5757879,3515.394233,597.69188,294.8952384,280.9329664,312.3965504,1.752,17209.43718
302.97456,50,25,129.55,17.5,5867.41889,1952.265392,246.3579025,34.5131413,675.7620684,667.6629459,551.88,265.5646634,40.76028,1694.810275,342.3778536,3515.394233,597.69188,294.8952384,280.9329664,312.3965504,1.752,17342.43628
302.97456,50,25,129.55,20,5837.74779,2579.806191,246.6054597,34.51376579,675.9027996,656.9091483,551.88,270.1889466,40.76028,1690.359553,340.8011903,3515.394233,597.69188,294.8952384,280.9329664,312.3965504,1.752,17928.53799
302.97456,50,25,129.55,22.5,5823.526247,3255.068077,246.6523769,34.51827253,675.8004273,653.5004317,551.88,272.6482196,40.76028,1688.243201,340.3115778,3515.394233,597.69188,294.8952384,280.9329664,312.3965504,1.752,18585.97198
302.97456,50,25,129.55,25,5816.645104,3128.468365,247.3885136,34.53298138,675.9431748,652.2895923,551.88,271.8289602,40.76028,1687.227682,340.0128799,3515.394233,597.69188,294.8952384,280.9329664,312.3965504,1.752,18450.0404
302.97456,57.5,25,129.55,15,5925.925993,1722.261582,246.7817275,34.51496024,675.9165189,708.3442457,551.88,255.8171121,40.76028,1703.5961,340.5757879,3515.394233,597.69188,339.1295242,280.9329664,312.3965504,1.752,17253.67146
302.97456,57.5,25,129.55,17.5,5867.41889,1952.265392,246.3579025,34.5131413,675.7620684,667.6629459,551.88,265.5646634,40.76028,1694.810275,342.3778536,3515.394233,597.69188,339.1295242,280.9329664,312.3965504,1.752,17386.67057
302.97456,57.5,25,129.55,20,5837.74779,2579.806191,246.6054597,34.51376579,675.9027996,656.9091483,551.88,270.1889466,40.76028,1690.359553,340.8011903,3515.394233,597.69188,339.1295242,280.9329664,312.3965504,1.752,17972.77228
302.97456,57.5,25,129.55,22.5,5823.526247,3255.068077,246.6523769,34.51827253,675.8004273,653.5004317,551.88,272.6482196,40.76028,1688.243201,340.3115778,3515.394233,597.69188,339.1295242,280.9329664,312.3965504,1.752,18630.20626
302.97456,57.5,25,129.55,25,5816.645104,3128.468365,247.3885136,34.53298138,675.9431748,652.2895923,551.88,271.8289602,40.76028,1687.227682,340.0128799,3515.394233,597.69188,339.1295242,280.9329664,312.3965504,1.752,18494.27469
302.97456,60,25,129.55,15,5925.925993,1722.261582,246.7817275,34.51496024,675.9165189,708.3442457,551.88,255.8171121,40.76028,1703.5961,340.5757879,3515.394233,597.69188,353.8742861,280.9329664,312.3965504,1.752,17268.41622
302.97456,60,25,129.55,17.5,5867.41889,1952.265392,246.3579025,34.5131413,675.7620684,667.6629459,551.88,265.5646634,40.76028,1694.810275,342.3778536,3515.394233,597.69188,353.8742861,280.9329664,312.3965504,1.752,17401.41533
302.97456,60,25,129.55,20,5837.74779,2579.806191,246.6054597,34.51376579,675.9027996,656.9091483,551.88,270.1889466,40.76028,1690.359553,340.8011903,3515.394233,597.69188,353.8742861,280.9329664,312.3965504,1.752,17987.51704
302.97456,60,25,129.55,22.5,5823.526247,3255.068077,246.6523769,34.51827253,675.8004273,653.5004317,551.88,272.6482196,40.76028,1688.243201,340.3115778,3515.394233,597.69188,353.8742861,280.9329664,312.3965504,1.752,18644.95103
302.97456,60,25,129.55,25,5816.645104,3128.468365,247.3885136,34.53298138,675.9431748,652.2895923,551.88,271.8289602,40.76028,1687.227682,340.0128799,3515.394233,597.69188,353.8742861,280.9329664,312.3965504,1.752,18509.01945
302.97456,35,25,145,15,5938.22873,1815.084823,249.0718286,34.85992329,685.994406,716.8421707,551.88,265.2212178,40.76028,1705.416464,343.0218787,3899.224145,668.972,206.4266669,280.9329664,312.3965504,1.752,17716.08605
302.97456,35,25,145,17.5,5873.275889,2115.026406,249.1987379,34.87427529,686.25168,670.0342123,551.88,275.296194,40.76028,1695.665971,343.6383813,3899.224145,668.972,206.4266669,280.9329664,312.3965504,1.752,17905.60635
302.97456,35,25,145,20,5838.327181,2686.686336,248.5331186,34.85387956,686.4616341,657.199272,551.88,281.2911955,40.76028,1690.448955,342.7075047,3899.224145,668.972,206.4266669,280.9329664,312.3965504,1.752,18428.85368
302.97456,35,25,145,22.5,5823.178638,4584.685056,248.8809538,34.86358592,686.2818495,653.5071218,551.88,284.8595181,40.76028,1688.189846,342.1126712,3899.224145,668.972,206.4266669,280.9329664,312.3965504,1.752,20308.90385
302.97456,35,25,145,25,5816.429388,3673.506691,250.4754121,34.91099734,686.5350569,652.2915764,551.88,283.3166704,40.76028,1687.193528,342.227698,3899.224145,668.972,206.4266669,280.9329664,312.3965504,1.752,19389.23163
302.97456,45,25,145,15,5938.22873,1815.084823,249.0718286,34.85992329,685.994406,716.8421707,551.88,265.2212178,40.76028,1705.416464,343.0218787,3899.224145,668.972,265.4057146,280.9329664,312.3965504,1.752,17775.0651
302.97456,45,25,145,17.5,5873.275889,2115.026406,249.1987379,34.87427529,686.25168,670.0342123,551.88,275.296194,40.76028,1695.665971,343.6383813,3899.224145,668.972,265.4057146,280.9329664,312.3965504,1.752,17964.5854
302.97456,45,25,145,20,5838.327181,2686.686336,248.5331186,34.85387956,686.4616341,657.199272,551.88,281.2911955,40.76028,1690.448955,342.7075047,3899.224145,668.972,265.4057146,280.9329664,312.3965504,1.752,18487.83273
302.97456,45,25,145,22.5,5823.178638,4584.685056,248.8809538,34.86358592,686.2818495,653.5071218,551.88,284.8595181,40.76028,1688.189846,342.1126712,3899.224145,668.972,265.4057146,280.9329664,312.3965504,1.752,20367.8829
302.97456,45,25,145,25,5816.429388,3673.506691,250.4754121,34.91099734,686.5350569,652.2915764,551.88,283.3166704,40.76028,1687.193528,342.227698,3899.224145,668.972,265.4057146,280.9329664,312.3965504,1.752,19448.21067
302.97456,50,25,145,15,5938.22873,1815.084823,249.0718286,34.85992329,685.994406,716.8421707,551.88,265.2212178,40.76028,1705.416464,343.0218787,3899.224145,668.972,294.8952384,280.9329664,312.3965504,1.752,17804.55462
302.97456,50,25,145,17.5,5873.275889,2115.026406,249.1987379,34.87427529,686.25168,670.0342123,551.88,275.296194,40.76028,1695.665971,343.6383813,3899.224145,668.972,294.8952384,280.9329664,312.3965504,1.752,17994.07493
302.97456,50,25,145,20,5838.327181,2686.686336,248.5331186,34.85387956,686.4616341,657.199272,551.88,281.2911955,40.76028,1690.448955,342.7075047,3899.224145,668.972,294.8952384,280.9329664,312.3965504,1.752,18517.32226
302.97456,50,25,145,22.5,5823.178638,4584.685056,248.8809538,34.86358592,686.2818495,653.5071218,551.88,284.8595181,40.76028,1688.189846,342.1126712,3899.224145,668.972,294.8952384,280.9329664,312.3965504,1.752,20397.37242
302.97456,50,25,145,25,5816.429388,3673.506691,250.4754121,34.91099734,686.5350569,652.2915764,551.88,283.3166704,40.76028,1687.193528,342.227698,3899.224145,668.972,294.8952384,280.9329664,312.3965504,1.752,19477.7002
302.97456,57.5,25,145,15,5938.22873,1815.084823,249.0718286,34.85992329,685.994406,716.8421707,551.88,265.2212178,40.76028,1705.416464,343.0218787,3899.224145,668.972,339.1295242,280.9329664,312.3965504,1.752,17848.78891
302.97456,57.5,25,145,17.5,5873.275889,2115.026406,249.1987379,34.87427529,686.25168,670.0342123,551.88,275.296194,40.76028,1695.665971,343.6383813,3899.224145,668.972,339.1295242,280.9329664,312.3965504,1.752,18038.30921
302.97456,57.5,25,145,20,5838.327181,2686.686336,248.5331186,34.85387956,686.4616341,657.199272,551.88,281.2911955,40.76028,1690.448955,342.7075047,3899.224145,668.972,339.1295242,280.9329664,312.3965504,1.752,18561.55654
302.97456,57.5,25,145,22.5,5823.178638,4584.685056,248.8809538,34.86358592,686.2818495,653.5071218,551.88,284.8595181,40.76028,1688.189846,342.1126712,3899.224145,668.972,339.1295242,280.9329664,312.3965504,1.752,20441.60671
302.97456,57.5,25,145,25,5816.429388,3673.506691,250.4754121,34.91099734,686.5350569,652.2915764,551.88,283.3166704,40.76028,1687.193528,342.227698,3899.224145,668.972,339.1295242,280.9329664,312.3965504,1.752,19521.93448
302.97456,60,25,145,15,5938.22873,1815.084823,249.0718286,34.85992329,685.994406,716.8421707,551.88,265.2212178,40.76028,1705.416464,343.0218787,3899.224145,668.972,353.8742861,280.9329664,312.3965504,1.752,17863.53367
302.97456,60,25,145,17.5,5873.275889,2115.026406,249.1987379,34.87427529,686.25168,670.0342123,551.88,275.296194,40.76028,1695.665971,343.6383813,3899.224145,668.972,353.8742861,280.9329664,312.3965504,1.752,18053.05397
302.97456,60,25,145,20,5838.327181,2686.686336,248.5331186,34.85387956,686.4616341,657.199272,551.88,281.2911955,40.76028,1690.448955,342.7075047,3899.224145,668.972,353.8742861,280.9329664,312.3965504,1.752,18576.3013
302.97456,60,25,145,22.5,5823.178638,4584.685056,248.8809538,34.86358592,686.2818495,653.5071218,551.88,284.8595181,40.76028,1688.189846,342.1126712,3899.224145,668.972,353.8742861,280.9329664,312.3965504,1.752,20456.35147
302.97456,60,25,145,25,5816.429388,3673.506691,250.4754121,34.91099734,686.5350569,652.2915764,551.88,283.3166704,40.76028,1687.193528,342.227698,3899.224145,668.972,353.8742861,280.9329664,312.3965504,1.752,19536.67925
302.97456,35,25,160,15,5952.168543,1905.374651,251.2056418,35.13284583,702.6188838,724.7958494,551.88,274.1341425,40.76028,1707.505237,346.5049104,4271.874545,738.176,206.4266669,280.9329664,312.3965504,1.752,18303.63971
302.97456,35,25,160,17.5,5881.735694,2331.22456,250.6091607,35.11841764,702.3589018,673.0870103,551.88,283.8346473,40.76028,1696.919471,345.9501349,4271.874545,738.176,206.4266669,280.9329664,312.3965504,1.752,18605.03701
302.97456,35,25,160,20,5843.871033,2750.647658,250.9800773,35.12917728,702.0104795,658.3458002,551.88,289.7515449,40.76028,1691.259263,347.1703676,4271.874545,738.176,206.4266669,280.9329664,312.3965504,1.752,18973.36441
302.97456,35,25,160,22.5,5819.376596,4391.476184,250.6135093,35.11925745,701.937128,652.9690731,551.88,292.1824688,40.76028,1687.623207,346.3520962,4271.874545,738.176,206.4266669,280.9329664,312.3965504,1.752,20581.84853
302.97456,35,25,160,25,5815.847443,2979.271284,250.6611228,35.11952749,701.7077199,652.2505294,551.88,289.8027634,40.76028,1687.10746,346.3824423,4271.874545,738.176,206.4266669,280.9329664,312.3965504,1.752,19162.3493
302.97456,45,25,160,15,5952.168543,1905.374651,251.2056418,35.13284583,702.6188838,724.7958494,551.88,274.1341425,40.76028,1707.505237,346.5049104,4271.874545,738.176,265.4057146,280.9329664,312.3965504,1.752,18362.61876
302.97456,45,25,160,17.5,5881.735694,2331.22456,250.6091607,35.11841764,702.3589018,673.0870103,551.88,283.8346473,40.76028,1696.919471,345.9501349,4271.874545,738.176,265.4057146,280.9329664,312.3965504,1.752,18664.01605
302.97456,45,25,160,20,5843.871033,2750.647658,250.9800773,35.12917728,702.0104795,658.3458002,551.88,289.7515449,40.76028,1691.259263,347.1703676,4271.874545,738.176,265.4057146,280.9329664,312.3965504,1.752,19032.34346
302.97456,45,25,160,22.5,5819.376596,4391.476184,250.6135093,35.11925745,701.937128,652.9690731,551.88,292.1824688,40.76028,1687.623207,346.3520962,4271.874545,738.176,265.4057146,280.9329664,312.3965504,1.752,20640.82758
302.97456,45,25,160,25,5815.847443,2979.271284,250.6611228,35.11952749,701.7077199,652.2505294,551.88,289.8027634,40.76028,1687.10746,346.3824423,4271.874545,738.176,265.4057146,280.9329664,312.3965504,1.752,19221.32835
302.97456,50,25,160,15,5952.168543,1905.374651,251.2056418,35.13284583,702.6188838,724.7958494,551.88,274.1341425,40.76028,1707.505237,346.5049104,4271.874545,738.176,294.8952384,280.9329664,312.3965504,1.752,18392.10828
302.97456,50,25,160,17.5,5881.735694,2331.22456,250.6091607,35.11841764,702.3589018,673.0870103,551.88,283.8346473,40.76028,1696.919471,345.9501349,4271.874545,738.176,294.8952384,280.9329664,312.3965504,1.752,18693.50558
302.97456,50,25,160,20,5843.871033,2750.647658,250.9800773,35.12917728,702.0104795,658.3458002,551.88,289.7515449,40.76028,1691.259263,347.1703676,4271.874545,738.176,294.8952384,280.9329664,312.3965504,1.752,19061.83298
302.97456,50,25,160,22.5,5819.376596,4391.476184,250.6135093,35.11925745,701.937128,652.9690731,551.88,292.1824688,40.76028,1687.623207,346.3520962,4271.874545,738.176,294.8952384,280.9329664,312.3965504,1.752,20670.3171
302.97456,50,25,160,25,5815.847443,2979.271284,250.6611228,35.11952749,701.7077199,652.2505294,551.88,289.8027634,40.76028,1687.10746,346.3824423,4271.874545,738.176,294.8952384,280.9329664,312.3965504,1.752,19250.81787
302.97456,57.5,25,160,15,5952.168543,1905.374651,251.2056418,35.13284583,702.6188838,724.7958494,551.88,274.1341425,40.76028,1707.505237,346.5049104,4271.874545,738.176,339.1295242,280.9329664,312.3965504,1.752,18436.34257
302.97456,57.5,25,160,17.5,5881.735694,2331.22456,250.6091607,35.11841764,702.3589018,673.0870103,551.88,283.8346473,40.76028,1696.919471,345.9501349,4271.874545,738.176,339.1295242,280.9329664,312.3965504,1.752,18737.73986
302.97456,57.5,25,160,20,5843.871033,2750.647658,250.9800773,35.12917728,702.0104795,658.3458002,551.88,289.7515449,40.76028,1691.259263,347.1703676,4271.874545,738.176,339.1295242,280.9329664,312.3965504,1.752,19106.06727
302.97456,57.5,25,160,22.5,5819.376596,4391.476184,250.6135093,35.11925745,701.937128,652.9690731,551.88,292.1824688,40.76028,1687.623207,346.3520962,4271.874545,738.176,339.1295242,280.9329664,312.3965504,1.752,20714.55139
302.97456,57.5,25,160,25,5815.847443,2979.271284,250.6611228,35.11952749,701.7077199,652.2505294,551.88,289.8027634,40.76028,1687.10746,346.3824423,4271.874545,738.176,339.1295242,280.9329664,312.3965504,1.752,19295.05216
302.97456,60,25,160,15,5952.168543,1905.374651,251.2056418,35.13284583,702.6188838,724.7958494,551.88,274.1341425,40.76028,1707.505237,346.5049104,4271.874545,738.176,353.8742861,280.9329664,312.3965504,1.752,18451.08733
302.97456,60,25,160,17.5,5881.735694,2331.22456,250.6091607,35.11841764,702.3589018,673.0870103,551.88,283.8346473,40.76028,1696.919471,345.9501349,4271.874545,738.176,353.8742861,280.9329664,312.3965504,1.752,18752.48463
302.97456,60,25,160,20,5843.871033,2750.647658,250.9800773,35.12917728,702.0104795,658.3458002,551.88,289.7515449,40.76028,1691.259263,347.1703676,4271.874545,738.176,353.8742861,280.9329664,312.3965504,1.752,19120.81203
302.97456,60,25,160,22.5,5819.376596,4391.476184,250.6135093,35.11925745,701.937128,652.9690731,551.88,292.1824688,40.76028,1687.623207,346.3520962,4271.874545,738.176,353.8742861,280.9329664,312.3965504,1.752,20729.29615
302.97456,60,25,160,25,5815.847443,2979.271284,250.6611228,35.11952749,701.7077199,652.2505294,551.88,289.8027634,40.76028,1687.10746,346.3824423,4271.874545,738.176,353.8742861,280.9329664,312.3965504,1.752,19309.79692
302.97456,35,20,85,15,5889.391716,1458.756677,233.5318422,32.9612672,657.8888943,685.3379706,551.88,226.2685438,40.76028,1698.163378,329.6375222,2375.060203,392.156,206.4266669,280.9329664,312.3965504,1.752,15373.30248
302.97456,35,20,85,17.5,5848.390636,1571.381341,233.7402687,32.96743874,657.9792433,660.9229427,551.88,233.8033656,40.76028,1692.003295,333.5544822,2375.060203,392.156,206.4266669,280.9329664,312.3965504,1.752,15426.10768
302.97456,35,20,85,20,5828.155228,1491.681753,234.0621166,32.97542484,657.9336401,654.5931413,551.88,234.6180617,40.76028,1688.957098,333.9082692,2375.060203,392.156,206.4266669,280.9329664,312.3965504,1.752,15318.2494
302.97456,35,20,85,22.5,5817.310677,1843.183744,233.1668298,32.95782412,657.9778979,652.446539,551.88,236.3965063,40.76028,1687.333979,334.223834,2375.060203,392.156,206.4266669,280.9329664,312.3965504,1.752,15656.3625
302.97456,35,20,85,25,5814.313477,1764.908779,233.9768072,32.97696219,657.8675152,651.9599742,551.88,237.3122627,40.76028,1686.881857,334.2338361,2375.060203,392.156,206.4266669,280.9329664,312.3965504,1.752,15575.79614
302.97456,45,20,85,15,5889.391716,1458.756677,233.5318422,32.9612672,657.8888943,685.3379706,551.88,226.2685438,40.76028,1698.163378,329.6375222,2375.060203,392.156,265.4057146,280.9329664,312.3965504,1.752,15432.28153
302.97456,45,20,85,17.5,5848.390636,1571.381341,233.7402687,32.96743874,657.9792433,660.9229427,551.88,233.8033656,40.76028,1692.003295,333.5544822,2375.060203,392.156,265.4057146,280.9329664,312.3965504,1.752,15485.08673
302.97456,45,20,85,20,5828.155228,1491.681753,234.0621166,32.97542484,657.9336401,654.5931413,551.88,234.6180617,40.76028,1688.957098,333.9082692,2375.060203,392.156,265.4057146,280.9329664,312.3965504,1.752,15377.22845
302.97456,45,20,85,22.5,5817.310677,1843.183744,233.1668298,32.95782412,657.9778979,652.446539,551.88,236.3965063,40.76028,1687.333979,334.223834,2375.060203,392.156,265.4057146,280.9329664,312.3965504,1.752,15715.34155
302.97456,45,20,85,25,5814.313477,1764.908779,233.9768072,32.97696219,657.8675152,651.9599742,551.88,237.3122627,40.76028,1686.881857,334.2338361,2375.060203,392.156,265.4057146,280.9329664,312.3965504,1.752,15634.77519
302.97456,50,20,85,15,5889.391716,1458.756677,233.5318422,32.9612672,657.8888943,685.3379706,551.88,226.2685438,40.76028,1698.163378,329.6375222,2375.060203,392.156,294.8952384,280.9329664,312.3965504,1.752,15461.77105
302.97456,50,20,85,17.5,5848.390636,1571.381341,233.7402687,32.96743874,657.9792433,660.9229427,551.88,233.8033656,40.76028,1692.003295,333.5544822,2375.060203,392.156,294.8952384,280.9329664,312.3965504,1.752,15514.57625
302.97456,50,20,85,20,5828.155228,1491.681753,234.0621166,32.97542484,657.9336401,654.5931413,551.88,234.6180617,40.76028,1688.957098,333.9082692,2375.060203,392.156,294.8952384,280.9329664,312.3965504,1.752,15406.71797
302.97456,50,20,85,22.5,5817.310677,1843.183744,233.1668298,32.95782412,657.9778979,652.446539,551.88,236.3965063,40.76028,1687.333979,334.223834,2375.060203,392.156,294.8952384,280.9329664,312.3965504,1.752,15744.83107
302.97456,50,20,85,25,5814.313477,1764.908779,233.9768072,32.97696219,657.8675152,651.9599742,551.88,237.3122627,40.76028,1686.881857,334.2338361,2375.060203,392.156,294.8952384,280.9329664,312.3965504,1.752,15664.26471
302.97456,57.5,20,85,15,5889.391716,1458.756677,233.5318422,32.9612672,657.8888943,685.3379706,551.88,226.2685438,40.76028,1698.163378,329.6375222,2375.060203,392.156,339.1295242,280.9329664,312.3965504,1.752,15506.00534
302.97456,57.5,20,85,17.5,5848.390636,1571.381341,233.7402687,32.96743874,657.9792433,660.9229427,551.88,233.8033656,40.76028,1692.003295,333.5544822,2375.060203,392.156,339.1295242,280.9329664,312.3965504,1.752,15558.81054
302.97456,57.5,20,85,20,5828.155228,1491.681753,234.0621166,32.97542484,657.9336401,654.5931413,551.88,234.6180617,40.76028,1688.957098,333.9082692,2375.060203,392.156,339.1295242,280.9329664,312.3965504,1.752,15450.95226
302.97456,57.5,20,85,22.5,5817.310677,1843.183744,233.1668298,32.95782412,657.9778979,652.446539,551.88,236.3965063,40.76028,1687.333979,334.223834,2375.060203,392.156,339.1295242,280.9329664,312.3965504,1.752,15789.06536
302.97456,57.5,20,85,25,5814.313477,1764.908779,233.9768072,32.97696219,657.8675152,651.9599742,551.88,237.3122627,40.76028,1686.881857,334.2338361,2375.060203,392.156,339.1295242,280.9329664,312.3965504,1.752,15708.49899
302.97456,60,20,85,15,5889.391716,1458.756677,233.5318422,32.9612672,657.8888943,685.3379706,551.88,226.2685438,40.76028,1698.163378,329.6375222,2375.060203,392.156,353.8742861,280.9329664,312.3965504,1.752,15520.7501
302.97456,60,20,85,17.5,5848.390636,1571.381341,233.7402687,32.96743874,657.9792433,660.9229427,551.88,233.8033656,40.76028,1692.003295,333.5544822,2375.060203,392.156,353.8742861,280.9329664,312.3965504,1.752,15573.5553
302.97456,60,20,85,20,5828.155228,1491.681753,234.0621166,32.97542484,657.9336401,654.5931413,551.88,234.6180617,40.76028,1688.957098,333.9082692,2375.060203,392.156,353.8742861,280.9329664,312.3965504,1.752,15465.69702
302.97456,60,20,85,22.5,5817.310677,1843.183744,233.1668298,32.95782412,657.9778979,652.446539,551.88,236.3965063,40.76028,1687.333979,334.223834,2375.060203,392.156,353.8742861,280.9329664,312.3965504,1.752,15803.81012
302.97456,60,20,85,25,5814.313477,1764.908779,233.9768072,32.97696219,657.8675152,651.9599742,551.88,237.3122627,40.76028,1686.881857,334.2338361,2375.060203,392.156,353.8742861,280.9329664,312.3965504,1.752,15723.24376
302.97456,35,20,100,15,5901.571237,1539.380364,237.8758676,33.57065535,663.3921473,692.6703531,551.88,235.5202827,40.76028,1699.986633,333.6271837,2747.710603,461.36,206.4266669,280.9329664,312.3965504,1.752,15940.81379
302.97456,35,20,100,17.5,5854.876591,1680.262886,238.9113217,33.59248478,663.1354389,663.0770247,551.88,243.9640591,40.76028,1692.964952,337.1475459,2747.710603,461.36,206.4266669,280.9329664,312.3965504,1.752,16011.15137
302.97456,35,20,100,20,5831.748051,1726.866681,239.4059406,33.60592539,663.0101318,655.3994977,551.88,246.4231511,40.76028,1689.481099,337.6998668,2747.710603,461.36,206.4266669,280.9329664,312.3965504,1.752,16026.85941
302.97456,35,20,100,22.5,5819.088255,1868.803917,239.0181074,33.59950856,663.1326793,652.7330053,551.88,247.4046168,40.76028,1687.598577,337.1697045,2747.710603,461.36,206.4266669,280.9329664,312.3965504,1.752,16151.76744
302.97456,35,20,100,25,5813.744647,1976.430655,238.5177269,33.57996672,662.8464222,651.9057397,551.88,248.6377357,40.76028,1686.795949,336.8711011,2747.710603,461.36,206.4266669,280.9329664,312.3965504,1.752,16252.54901
302.97456,45,20,100,15,5901.571237,1539.380364,237.8758676,33.57065535,663.3921473,692.6703531,551.88,235.5202827,40.76028,1699.986633,333.6271837,2747.710603,461.36,265.4057146,280.9329664,312.3965504,1.752,15999.79284
302.97456,45,20,100,17.5,5854.876591,1680.262886,238.9113217,33.59248478,663.1354389,663.0770247,551.88,243.9640591,40.76028,1692.964952,337.1475459,2747.710603,461.36,265.4057146,280.9329664,312.3965504,1.752,16070.13042
302.97456,45,20,100,20,5831.748051,1726.866681,239.4059406,33.60592539,663.0101318,655.3994977,551.88,246.4231511,40.76028,1689.481099,337.6998668,2747.710603,461.36,265.4057146,280.9329664,312.3965504,1.752,16085.83846
302.97456,45,20,100,22.5,5819.088255,1868.803917,239.0181074,33.59950856,663.1326793,652.7330053,551.88,247.4046168,40.76028,1687.598577,337.1697045,2747.710603,461.36,265.4057146,280.9329664,312.3965504,1.752,16210.74649
302.97456,45,20,100,25,5813.744647,1976.430655,238.5177269,33.57996672,662.8464222,651.9057397,551.88,248.6377357,40.76028,1686.795949,336.8711011,2747.710603,461.36,265.4057146,280.9329664,312.3965504,1.752,16311.52806
302.97456,50,20,100,15,5901.571237,1539.380364,237.8758676,33.57065535,663.3921473,692.6703531,551.88,235.5202827,40.76028,1699.986633,333.6271837,2747.710603,461.36,294.8952384,280.9329664,312.3965504,1.752,16029.28236
302.97456,50,20,100,17.5,5854.876591,1680.262886,238.9113217,33.59248478,663.1354389,663.0770247,551.88,243.9640591,40.76028,1692.964952,337.1475459,2747.710603,461.36,294.8952384,280.9329664,312.3965504,1.752,16099.61994
302.97456,50,20,100,20,5831.748051,1726.866681,239.4059406,33.60592539,663.0101318,655.3994977,551.88,246.4231511,40.76028,1689.481099,337.6998668,2747.710603,461.36,294.8952384,280.9329664,312.3965504,1.752,16115.32798
302.97456,50,20,100,22.5,5819.088255,1868.803917,239.0181074,33.59950856,663.1326793,652.7330053,551.88,247.4046168,40.76028,1687.598577,337.1697045,2747.710603,461.36,294.8952384,280.9329664,312.3965504,1.752,16240.23601
302.97456,50,20,100,25,5813.744647,1976.430655,238.5177269,33.57996672,662.8464222,651.9057397,551.88,248.6377357,40.76028,1686.795949,336.8711011,2747.710603,461.36,294.8952384,280.9329664,312.3965504,1.752,16341.01758
302.97456,57.5,20,100,15,5901.571237,1539.380364,237.8758676,33.57065535,663.3921473,692.6703531,551.88,235.5202827,40.76028,1699.986633,333.6271837,2747.710603,461.36,339.1295242,280.9329664,312.3965504,1.752,16073.51665
302.97456,57.5,20,100,17.5,5854.876591,1680.262886,238.9113217,33.59248478,663.1354389,663.0770247,551.88,243.9640591,40.76028,1692.964952,337.1475459,2747.710603,461.36,339.1295242,280.9329664,312.3965504,1.752,16143.85423
302.97456,57.5,20,100,20,5831.748051,1726.866681,239.4059406,33.60592539,663.0101318,655.3994977,551.88,246.4231511,40.76028,1689.481099,337.6998668,2747.710603,461.36,339.1295242,280.9329664,312.3965504,1.752,16159.56227
302.97456,57.5,20,100,22.5,5819.088255,1868.803917,239.0181074,33.59950856,663.1326793,652.7330053,551.88,247.4046168,40.76028,1687.598577,337.1697045,2747.710603,461.36,339.1295242,280.9329664,312.3965504,1.752,16284.47029
302.97456,57.5,20,100,25,5813.744647,1976.430655,238.5177269,33.57996672,662.8464222,651.9057397,551.88,248.6377357,40.76028,1686.795949,336.8711011,2747.710603,461.36,339.1295242,280.9329664,312.3965504,1.752,16385.25187
302.97456,60,20,100,15,5901.571237,1539.380364,237.8758676,33.57065535,663.3921473,692.6703531,551.88,235.5202827,40.76028,1699.986633,333.6271837,2747.710603,461.36,353.8742861,280.9329664,312.3965504,1.752,16088.26141
302.97456,60,20,100,17.5,5854.876591,1680.262886,238.9113217,33.59248478,663.1354389,663.0770247,551.88,243.9640591,40.76028,1692.964952,337.1475459,2747.710603,461.36,353.8742861,280.9329664,312.3965504,1.752,16158.59899
302.97456,60,20,100,20,5831.748051,1726.866681,239.4059406,33.60592539,663.0101318,655.3994977,551.88,246.4231511,40.76028,1689.481099,337.6998668,2747.710603,461.36,353.8742861,280.9329664,312.3965504,1.752,16174.30703
302.97456,60,20,100,22.5,5819.088255,1868.803917,239.0181074,33.59950856,663.1326793,652.7330053,551.88,247.4046168,40.76028,1687.598577,337.1697045,2747.710603,461.36,353.8742861,280.9329664,312.3965504,1.752,16299.21506
302.97456,60,20,100,25,5813.744647,1976.430655,238.5177269,33.57996672,662.8464222,651.9057397,551.88,248.6377357,40.76028,1686.795949,336.8711011,2747.710603,461.36,353.8742861,280.9329664,312.3965504,1.752,16399.99663
302.97456,35,20,115,15,5913.603879,1626.885847,242.8333082,34.07649117,668.9951543,700.0218938,551.88,245.5061406,40.76028,1701.775442,337.4876033,3120.361003,530.564,206.4266669,280.9329664,312.3965504,1.752,16516.25923
302.97456,35,20,115,17.5,5861.42121,1807.971907,242.8137183,34.0767901,668.5423468,665.3508439,551.88,254.6361064,40.76028,1693.931972,340.3155883,3120.361003,530.564,206.4266669,280.9329664,312.3965504,1.752,16614.13395
302.97456,35,20,115,20,5835.973797,2212.299004,243.6557257,34.09500494,668.4770653,656.3687293,551.88,257.976801,40.76028,1690.097626,339.6193745,3120.361003,530.564,206.4266669,280.9329664,312.3965504,1.752,16983.6366
302.97456,35,20,115,22.5,5821.600078,2127.756778,243.3804644,34.09201328,668.5192241,653.1510135,551.88,259.1709324,40.76028,1687.963743,339.0404001,3120.361003,530.564,206.4266669,280.9329664,312.3965504,1.752,16879.74811
302.97456,35,20,115,25,5815.395226,2379.197873,242.9542163,34.07026148,668.3689461,652.1180495,551.88,259.4451215,40.76028,1687.042378,338.5348652,3120.361003,530.564,206.4266669,280.9329664,312.3965504,1.752,17122.2004
302.97456,45,20,115,15,5913.603879,1626.885847,242.8333082,34.07649117,668.9951543,700.0218938,551.88,245.5061406,40.76028,1701.775442,337.4876033,3120.361003,530.564,265.4057146,280.9329664,312.3965504,1.752,16575.23827
302.97456,45,20,115,17.5,5861.42121,1807.971907,242.8137183,34.0767901,668.5423468,665.3508439,551.88,254.6361064,40.76028,1693.931972,340.3155883,3120.361003,530.564,265.4057146,280.9329664,312.3965504,1.752,16673.113
302.97456,45,20,115,20,5835.973797,2212.299004,243.6557257,34.09500494,668.4770653,656.3687293,551.88,257.976801,40.76028,1690.097626,339.6193745,3120.361003,530.564,265.4057146,280.9329664,312.3965504,1.752,17042.61564
302.97456,45,20,115,22.5,5821.600078,2127.756778,243.3804644,34.09201328,668.5192241,653.1510135,551.88,259.1709324,40.76028,1687.963743,339.0404001,3120.361003,530.564,265.4057146,280.9329664,312.3965504,1.752,16938.72716
302.97456,45,20,115,25,5815.395226,2379.197873,242.9542163,34.07026148,668.3689461,652.1180495,551.88,259.4451215,40.76028,1687.042378,338.5348652,3120.361003,530.564,265.4057146,280.9329664,312.3965504,1.752,17181.17945
302.97456,50,20,115,15,5913.603879,1626.885847,242.8333082,34.07649117,668.9951543,700.0218938,551.88,245.5061406,40.76028,1701.775442,337.4876033,3120.361003,530.564,294.8952384,280.9329664,312.3965504,1.752,16604.7278
302.97456,50,20,115,17.5,5861.42121,1807.971907,242.8137183,34.0767901,668.5423468,665.3508439,551.88,254.6361064,40.76028,1693.931972,340.3155883,3120.361003,530.564,294.8952384,280.9329664,312.3965504,1.752,16702.60252
302.97456,50,20,115,20,5835.973797,2212.299004,243.6557257,34.09500494,668.4770653,656.3687293,551.88,257.976801,40.76028,1690.097626,339.6193745,3120.361003,530.564,294.8952384,280.9329664,312.3965504,1.752,17072.10517
302.97456,50,20,115,22.5,5821.600078,2127.756778,243.3804644,34.09201328,668.5192241,653.1510135,551.88,259.1709324,40.76028,1687.963743,339.0404001,3120.361003,530.564,294.8952384,280.9329664,312.3965504,1.752,16968.21669
302.97456,50,20,115,25,5815.395226,2379.197873,242.9542163,34.07026148,668.3689461,652.1180495,551.88,259.4451215,40.76028,1687.042378,338.5348652,3120.361003,530.564,294.8952384,280.9329664,312.3965504,1.752,17210.66898
302.97456,57.5,20,115,15,5913.603879,1626.885847,242.8333082,34.07649117,668.9951543,700.0218938,551.88,245.5061406,40.76028,1701.775442,337.4876033,3120.361003,530.564,339.1295242,280.9329664,312.3965504,1.752,16648.96208
302.97456,57.5,20,115,17.5,5861.42121,1807.971907,242.8137183,34.0767901,668.5423468,665.3508439,551.88,254.6361064,40.76028,1693.931972,340.3155883,3120.361003,530.564,339.1295242,280.9329664,312.3965504,1.752,16746.83681
302.97456,57.5,20,115,20,5835.973797,2212.299004,243.6557257,34.09500494,668.4770653,656.3687293,551.88,257.976801,40.76028,1690.097626,339.6193745,3120.361003,530.564,339.1295242,280.9329664,312.3965504,1.752,17116.33945
302.97456,57.5,20,115,22.5,5821.600078,2127.756778,243.3804644,34.09201328,668.5192241,653.1510135,551.88,259.1709324,40.76028,1687.963743,339.0404001,3120.361003,530.564,339.1295242,280.9329664,312.3965504,1.752,17012.45097
302.97456,57.5,20,115,25,5815.395226,2379.197873,242.9542163,34.07026148,668.3689461,652.1180495,551.88,259.4451215,40.76028,1687.042378,338.5348652,3120.361003,530.564,339.1295242,280.9329664,312.3965504,1.752,17254.90326
302.97456,60,20,115,15,5913.603879,1626.885847,242.8333082,34.07649117,668.9951543,700.0218938,551.88,245.5061406,40.76028,1701.775442,337.4876033,3120.361003,530.564,353.8742861,280.9329664,312.3965504,1.752,16663.70685
302.97456,60,20,115,17.5,5861.42121,1807.971907,242.8137183,34.0767901,668.5423468,665.3508439,551.88,254.6361064,40.76028,1693.931972,340.3155883,3120.361003,530.564,353.8742861,280.9329664,312.3965504,1.752,16761.58157
302.97456,60,20,115,20,5835.973797,2212.299004,243.6557257,34.09500494,668.4770653,656.3687293,551.88,257.976801,40.76028,1690.097626,339.6193745,3120.361003,530.564,353.8742861,280.9329664,312.3965504,1.752,17131.08421
302.97456,60,20,115,22.5,5821.600078,2127.756778,243.3804644,34.09201328,668.5192241,653.1510135,551.88,259.1709324,40.76028,1687.963743,339.0404001,3120.361003,530.564,353.8742861,280.9329664,312.3965504,1.752,17027.19573
302.97456,60,20,115,25,5815.395226,2379.197873,242.9542163,34.07026148,668.3689461,652.1180495,551.88,259.4451215,40.76028,1687.042378,338.5348652,3120.361003,530.564,353.8742861,280.9329664,312.3965504,1.752,17269.64802
302.97456,35,20,129.55,15,5924.884129,1714.133909,246.5173335,34.48122269,675.2382353,707.6144834,551.88,254.966119,40.76028,1703.442343,340.3514902,3481.831891,597.69188,206.4266669,280.9329664,312.3965504,1.752,17075.3015
302.97456,35,20,129.55,17.5,5866.936048,1939.472889,246.0752528,34.47836395,675.0428631,667.4678915,551.88,264.6677403,40.76028,1694.739841,342.2503186,3481.831891,597.69188,206.4266669,280.9329664,312.3965504,1.752,17204.80344
302.97456,35,20,129.55,20,5837.700652,2559.407496,246.4084374,34.48119791,675.1655642,656.882801,551.88,269.1648132,40.76028,1690.35229,340.696467,3481.831891,597.69188,206.4266669,280.9329664,312.3965504,1.752,17783.93195
302.97456,35,20,129.55,22.5,5823.430962,3132.349395,246.4193802,34.48493666,675.0747582,653.4806843,551.88,271.4969617,40.76028,1688.229408,340.2049804,3481.831891,597.69188,206.4266669,280.9329664,312.3965504,1.752,18338.8437
302.97456,35,20,129.55,25,5816.597137,3060.522148,247.0415856,34.49577245,675.1940366,652.2816919,551.88,270.7566033,40.76028,1687.220689,339.8733328,3481.831891,597.69188,206.4266669,280.9329664,312.3965504,1.752,18257.65523
302.97456,45,20,129.55,15,5924.884129,1714.133909,246.5173335,34.48122269,675.2382353,707.6144834,551.88,254.966119,40.76028,1703.442343,340.3514902,3481.831891,597.69188,265.4057146,280.9329664,312.3965504,1.752,17134.28055
302.97456,45,20,129.55,17.5,5866.936048,1939.472889,246.0752528,34.47836395,675.0428631,667.4678915,551.88,264.6677403,40.76028,1694.739841,342.2503186,3481.831891,597.69188,265.4057146,280.9329664,312.3965504,1.752,17263.78249
302.97456,45,20,129.55,20,5837.700652,2559.407496,246.4084374,34.48119791,675.1655642,656.882801,551.88,269.1648132,40.76028,1690.35229,340.696467,3481.831891,597.69188,265.4057146,280.9329664,312.3965504,1.752,17842.911
302.97456,45,20,129.55,22.5,5823.430962,3132.349395,246.4193802,34.48493666,675.0747582,653.4806843,551.88,271.4969617,40.76028,1688.229408,340.2049804,3481.831891,597.69188,265.4057146,280.9329664,312.3965504,1.752,18397.82275
302.97456,45,20,129.55,25,5816.597137,3060.522148,247.0415856,34.49577245,675.1940366,652.2816919,551.88,270.7566033,40.76028,1687.220689,339.8733328,3481.831891,597.69188,265.4057146,280.9329664,312.3965504,1.752,18316.63428
302.97456,50,20,129.55,15,5924.884129,1714.133909,246.5173335,34.48122269,675.2382353,707.6144834,551.88,254.966119,40.76028,1703.442343,340.3514902,3481.831891,597.69188,294.8952384,280.9329664,312.3965504,1.752,17163.77007
302.97456,50,20,129.55,17.5,5866.936048,1939.472889,246.0752528,34.47836395,675.0428631,667.4678915,551.88,264.6677403,40.76028,1694.739841,342.2503186,3481.831891,597.69188,294.8952384,280.9329664,312.3965504,1.752,17293.27202
302.97456,50,20,129.55,20,5837.700652,2559.407496,246.4084374,34.48119791,675.1655642,656.882801,551.88,269.1648132,40.76028,1690.35229,340.696467,3481.831891,597.69188,294.8952384,280.9329664,312.3965504,1.752,17872.40052
302.97456,50,20,129.55,22.5,5823.430962,3132.349395,246.4193802,34.48493666,675.0747582,653.4806843,551.88,271.4969617,40.76028,1688.229408,340.2049804,3481.831891,597.69188,294.8952384,280.9329664,312.3965504,1.752,18427.31227
302.97456,50,20,129.55,25,5816.597137,3060.522148,247.0415856,34.49577245,675.1940366,652.2816919,551.88,270.7566033,40.76028,1687.220689,339.8733328,3481.831891,597.69188,294.8952384,280.9329664,312.3965504,1.752,18346.1238
302.97456,57.5,20,129.55,15,5924.884129,1714.133909,246.5173335,34.48122269,675.2382353,707.6144834,551.88,254.966119,40.76028,1703.442343,340.3514902,3481.831891,597.69188,339.1295242,280.9329664,312.3965504,1.752,17208.00436
302.97456,57.5,20,129.55,17.5,5866.936048,1939.472889,246.0752528,34.47836395,675.0428631,667.4678915,551.88,264.6677403,40.76028,1694.739841,342.2503186,3481.831891,597.69188,339.1295242,280.9329664,312.3965504,1.752,17337.5063
302.97456,57.5,20,129.55,20,5837.700652,2559.407496,246.4084374,34.48119791,675.1655642,656.882801,551.88,269.1648132,40.76028,1690.35229,340.696467,3481.831891,597.69188,339.1295242,280.9329664,312.3965504,1.752,17916.63481
302.97456,57.5,20,129.55,22.5,5823.430962,3132.349395,246.4193802,34.48493666,675.0747582,653.4806843,551.88,271.4969617,40.76028,1688.229408,340.2049804,3481.831891,597.69188,339.1295242,280.9329664,312.3965504,1.752,18471.54656
302.97456,57.5,20,129.55,25,5816.597137,3060.522148,247.0415856,34.49577245,675.1940366,652.2816919,551.88,270.7566033,40.76028,1687.220689,339.8733328,3481.831891,597.69188,339.1295242,280.9329664,312.3965504,1.752,18390.35809
302.97456,60,20,129.55,15,5924.884129,1714.133909,246.5173335,34.48122269,675.2382353,707.6144834,551.88,254.966119,40.76028,1703.442343,340.3514902,3481.831891,597.69188,353.8742861,280.9329664,312.3965504,1.752,17222.74912
302.97456,60,20,129.55,17.5,5866.936048,1939.472889,246.0752528,34.47836395,675.0428631,667.4678915,551.88,264.6677403,40.76028,1694.739841,342.2503186,3481.831891,597.69188,353.8742861,280.9329664,312.3965504,1.752,17352.25106
302.97456,60,20,129.55,20,5837.700652,2559.407496,246.4084374,34.48119791,675.1655642,656.882801,551.88,269.1648132,40.76028,1690.35229,340.696467,3481.831891,597.69188,353.8742861,280.9329664,312.3965504,1.752,17931.37957
302.97456,60,20,129.55,22.5,5823.430962,3132.349395,246.4193802,34.48493666,675.0747582,653.4806843,551.88,271.4969617,40.76028,1688.229408,340.2049804,3481.831891,597.69188,353.8742861,280.9329664,312.3965504,1.752,18486.29132
302.97456,60,20,129.55,25,5816.597137,3060.522148,247.0415856,34.49577245,675.1940366,652.2816919,551.88,270.7566033,40.76028,1687.220689,339.8733328,3481.831891,597.69188,353.8742861,280.9329664,312.3965504,1.752,18405.10285
302.97456,35,20,145,15,5937.101512,1806.978228,248.907045,34.83255761,684.8923421,716.0972264,551.88,264.4182406,40.76028,1705.249012,342.7945524,3865.661803,668.972,206.4266669,280.9329664,312.3965504,1.752,17670.05298
302.97456,35,20,145,17.5,5872.70175,2099.083313,248.9895918,34.84601449,685.131811,669.8079275,551.88,274.48504,40.76028,1695.581735,343.5183486,3865.661803,668.972,206.4266669,280.9329664,312.3965504,1.752,17852.9278
302.97456,35,20,145,20,5838.191208,2684.010405,248.3685191,34.8263923,685.3526421,657.1599721,551.88,280.3870219,40.76028,1690.428725,342.4626008,3865.661803,668.972,206.4266669,280.9329664,312.3965504,1.752,18389.96975
302.97456,35,20,145,22.5,5823.333587,4497.078061,248.7116581,34.83621559,685.1739056,653.5258228,551.88,283.9124534,40.76028,1688.212899,341.8855819,3865.661803,668.972,206.4266669,280.9329664,312.3965504,1.752,20185.45245
302.97456,35,20,145,25,5816.491524,3657.244201,250.2928708,34.88266352,685.4349088,652.2964147,551.88,282.4257246,40.76028,1687.202931,341.9710732,3865.661803,668.972,206.4266669,280.9329664,312.3965504,1.752,19337.02458
302.97456,45,20,145,15,5937.101512,1806.978228,248.907045,34.83255761,684.8923421,716.0972264,551.88,264.4182406,40.76028,1705.249012,342.7945524,3865.661803,668.972,265.4057146,280.9329664,312.3965504,1.752,17729.03203
302.97456,45,20,145,17.5,5872.70175,2099.083313,248.9895918,34.84601449,685.131811,669.8079275,551.88,274.48504,40.76028,1695.581735,343.5183486,3865.661803,668.972,265.4057146,280.9329664,312.3965504,1.752,17911.90685
302.97456,45,20,145,20,5838.191208,2684.010405,248.3685191,34.8263923,685.3526421,657.1599721,551.88,280.3870219,40.76028,1690.428725,342.4626008,3865.661803,668.972,265.4057146,280.9329664,312.3965504,1.752,18448.9488
302.97456,45,20,145,22.5,5823.333587,4497.078061,248.7116581,34.83621559,685.1739056,653.5258228,551.88,283.9124534,40.76028,1688.212899,341.8855819,3865.661803,668.972,265.4057146,280.9329664,312.3965504,1.752,20244.4315
302.97456,45,20,145,25,5816.491524,3657.244201,250.2928708,34.88266352,685.4349088,652.2964147,551.88,282.4257246,40.76028,1687.202931,341.9710732,3865.661803,668.972,265.4057146,280.9329664,312.3965504,1.752,19396.00363
302.97456,50,20,145,15,5937.101512,1806.978228,248.907045,34.83255761,684.8923421,716.0972264,551.88,264.4182406,40.76028,1705.249012,342.7945524,3865.661803,668.972,294.8952384,280.9329664,312.3965504,1.752,17758.52156
302.97456,50,20,145,17.5,5872.70175,2099.083313,248.9895918,34.84601449,685.131811,669.8079275,551.88,274.48504,40.76028,1695.581735,343.5183486,3865.661803,668.972,294.8952384,280.9329664,312.3965504,1.752,17941.39637
302.97456,50,20,145,20,5838.191208,2684.010405,248.3685191,34.8263923,685.3526421,657.1599721,551.88,280.3870219,40.76028,1690.428725,342.4626008,3865.661803,668.972,294.8952384,280.9329664,312.3965504,1.752,18478.43832
302.97456,50,20,145,22.5,5823.333587,4497.078061,248.7116581,34.83621559,685.1739056,653.5258228,551.88,283.9124534,40.76028,1688.212899,341.8855819,3865.661803,668.972,294.8952384,280.9329664,312.3965504,1.752,20273.92102
302.97456,50,20,145,25,5816.491524,3657.244201,250.2928708,34.88266352,685.4349088,652.2964147,551.88,282.4257246,40.76028,1687.202931,341.9710732,3865.661803,668.972,294.8952384,280.9329664,312.3965504,1.752,19425.49315
302.97456,57.5,20,145,15,5937.101512,1806.978228,248.907045,34.83255761,684.8923421,716.0972264,551.88,264.4182406,40.76028,1705.249012,342.7945524,3865.661803,668.972,339.1295242,280.9329664,312.3965504,1.752,17802.75584
302.97456,57.5,20,145,17.5,5872.70175,2099.083313,248.9895918,34.84601449,685.131811,669.8079275,551.88,274.48504,40.76028,1695.581735,343.5183486,3865.661803,668.972,339.1295242,280.9329664,312.3965504,1.752,17985.63065
302.97456,57.5,20,145,20,5838.191208,2684.010405,248.3685191,34.8263923,685.3526421,657.1599721,551.88,280.3870219,40.76028,1690.428725,342.4626008,3865.661803,668.972,339.1295242,280.9329664,312.3965504,1.752,18522.67261
302.97456,57.5,20,145,22.5,5823.333587,4497.078061,248.7116581,34.83621559,685.1739056,653.5258228,551.88,283.9124534,40.76028,1688.212899,341.8855819,3865.661803,668.972,339.1295242,280.9329664,312.3965504,1.752,20318.15531
302.97456,57.5,20,145,25,5816.491524,3657.244201,250.2928708,34.88266352,685.4349088,652.2964147,551.88,282.4257246,40.76028,1687.202931,341.9710732,3865.661803,668.972,339.1295242,280.9329664,312.3965504,1.752,19469.72744
302.97456,60,20,145,15,5937.101512,1806.978228,248.907045,34.83255761,684.8923421,716.0972264,551.88,264.4182406,40.76028,1705.249012,342.7945524,3865.661803,668.972,353.8742861,280.9329664,312.3965504,1.752,17817.5006
302.97456,60,20,145,17.5,5872.70175,2099.083313,248.9895918,34.84601449,685.131811,669.8079275,551.88,274.48504,40.76028,1695.581735,343.5183486,3865.661803,668.972,353.8742861,280.9329664,312.3965504,1.752,18000.37542
302.97456,60,20,145,20,5838.191208,2684.010405,248.3685191,34.8263923,685.3526421,657.1599721,551.88,280.3870219,40.76028,1690.428725,342.4626008,3865.661803,668.972,353.8742861,280.9329664,312.3965504,1.752,18537.41737
302.97456,60,20,145,22.5,5823.333587,4497.078061,248.7116581,34.83621559,685.1739056,653.5258228,551.88,283.9124534,40.76028,1688.212899,341.8855819,3865.661803,668.972,353.8742861,280.9329664,312.3965504,1.752,20332.90007
302.97456,60,20,145,25,5816.491524,3657.244201,250.2928708,34.88266352,685.4349088,652.2964147,551.88,282.4257246,40.76028,1687.202931,341.9710732,3865.661803,668.972,353.8742861,280.9329664,312.3965504,1.752,19484.4722
302.97456,35,20,160,15,5950.771794,1897.19226,250.9524266,35.11040103,700.7256731,724.119648,551.88,273.3182471,40.76028,1707.294349,346.0824475,4238.312203,738.176,206.4266669,280.9329664,312.3965504,1.752,18256.20391
302.97456,35,20,160,17.5,5880.757938,2308.024294,250.5704463,35.10303173,700.5880188,672.7578371,551.88,283.0966706,40.76028,1696.773611,345.6287861,4238.312203,738.176,206.4266669,280.9329664,312.3965504,1.752,18543.9373
302.97456,35,20,160,20,5842.931069,2736.032812,250.6827304,35.10679814,700.3324449,658.1641904,551.88,289.1406317,40.76028,1691.122321,346.6076456,4238.312203,738.176,206.4266669,280.9329664,312.3965504,1.752,18920.75731
302.97456,35,20,160,22.5,5819.892992,4533.070133,250.4611421,35.10053627,700.2389392,653.0454363,551.88,291.8356037,40.76028,1687.70035,345.8059612,4238.312203,738.176,206.4266669,280.9329664,312.3965504,1.752,20687.78776
302.97456,35,20,160,25,5815.855578,3128.57742,250.8140184,35.11087184,700.0898788,652.2490638,551.88,289.5639023,40.76028,1687.108355,345.8901149,4238.312203,738.176,206.4266669,280.9329664,312.3965504,1.752,19275.89587
302.97456,45,20,160,15,5950.771794,1897.19226,250.9524266,35.11040103,700.7256731,724.119648,551.88,273.3182471,40.76028,1707.294349,346.0824475,4238.312203,738.176,265.4057146,280.9329664,312.3965504,1.752,18315.18296
