FFU Air Flow Rate [kg/s],ULPA Pressure Drop [Pa],Cleanroom Overpressure [Pa],Process Exhaust [kg/s],Cooling Bifurcation Temperature [C],Chiller [MWha],LT Chiller [MWha],Booster Heat Pump [MWha],Hot Water Pump [MWha],Heat Recovery Water Pump [MWha],Chilled Water to Fab Pump [MWha],Chilled Water to PCW Pump [MWha],LT Chilled Water To Fab Pump [MWha],LT Chilled Water To PCW Pump [MWha],Cooling Water For Chiller Pump [MWha],Cooling Water For LT Chiller Pump [MWha],Cleanroom MAU Fan [MWha],Cleanroom Exhaust Fan [MWha],Cleanroom FFU Fan [MWha],Chem Room AHU Fan [MWha],Fac AHU Fan [MWha],Fac Recirculation Fan [MWha],Total [MWha]
302.97456,45,20,160,17.5,5880.757938,2308.024294,250.5704463,35.10303173,700.5880188,672.7578371,551.88,283.0966706,40.76028,1696.773611,345.6287861,4238.312203,738.176,265.4057146,280.9329664,312.3965504,1.752,18602.91635
302.97456,45,20,160,20,5842.931069,2736.032812,250.6827304,35.10679814,700.3324449,658.1641904,551.88,289.1406317,40.76028,1691.122321,346.6076456,4238.312203,738.176,265.4057146,280.9329664,312.3965504,1.752,18979.73636
302.97456,45,20,160,22.5,5819.892992,4533.070133,250.4611421,35.10053627,700.2389392,653.0454363,551.88,291.8356037,40.76028,1687.70035,345.8059612,4238.312203,738.176,265.4057146,280.9329664,312.3965504,1.752,20746.76681
302.97456,45,20,160,25,5815.855578,3128.57742,250.8140184,35.11087184,700.0898788,652.2490638,551.88,289.5639023,40.76028,1687.108355,345.8901149,4238.312203,738.176,265.4057146,280.9329664,312.3965504,1.752,19334.87492
302.97456,50,20,160,15,5950.771794,1897.19226,250.9524266,35.11040103,700.7256731,724.119648,551.88,273.3182471,40.76028,1707.294349,346.0824475,4238.312203,738.176,294.8952384,280.9329664,312.3965504,1.752,18344.67248
302.97456,50,20,160,17.5,5880.757938,2308.024294,250.5704463,35.10303173,700.5880188,672.7578371,551.88,283.0966706,40.76028,1696.773611,345.6287861,4238.312203,738.176,294.8952384,280.9329664,312.3965504,1.752,18632.40587
302.97456,50,20,160,20,5842.931069,2736.032812,250.6827304,35.10679814,700.3324449,658.1641904,551.88,289.1406317,40.76028,1691.122321,346.6076456,4238.312203,738.176,294.8952384,280.9329664,312.3965504,1.752,19009.22588
302.97456,50,20,160,22.5,5819.892992,4533.070133,250.4611421,35.10053627,700.2389392,653.0454363,551.88,291.8356037,40.76028,1687.70035,345.8059612,4238.312203,738.176,294.8952384,280.9329664,312.3965504,1.752,20776.25633
302.97456,50,20,160,25,5815.855578,3128.57742,250.8140184,35.11087184,700.0898788,652.2490638,551.88,289.5639023,40.76028,1687.108355,345.8901149,4238.312203,738.176,294.8952384,280.9329664,312.3965504,1.752,19364.36444
302.97456,57.5,20,160,15,5950.771794,1897.19226,250.9524266,35.11040103,700.7256731,724.119648,551.88,273.3182471,40.76028,1707.294349,346.0824475,4238.312203,738.176,339.1295242,280.9329664,312.3965504,1.752,18388.90677
302.97456,57.5,20,160,17.5,5880.757938,2308.024294,250.5704463,35.10303173,700.5880188,672.7578371,551.88,283.0966706,40.76028,1696.773611,345.6287861,4238.312203,738.176,339.1295242,280.9329664,312.3965504,1.752,18676.64016
302.97456,57.5,20,160,20,5842.931069,2736.032812,250.6827304,35.10679814,700.3324449,658.1641904,551.88,289.1406317,40.76028,1691.122321,346.6076456,4238.312203,738.176,339.1295242,280.9329664,312.3965504,1.752,19053.46017
302.97456,57.5,20,160,22.5,5819.892992,4533.070133,250.4611421,35.10053627,700.2389392,653.0454363,551.88,291.8356037,40.76028,1687.70035,345.8059612,4238.312203,738.176,339.1295242,280.9329664,312.3965504,1.752,20820.49062
302.97456,57.5,20,160,25,5815.855578,3128.57742,250.8140184,35.11087184,700.0898788,652.2490638,551.88,289.5639023,40.76028,1687.108355,345.8901149,4238.312203,738.176,339.1295242,280.9329664,312.3965504,1.752,19408.59873
302.97456,60,20,160,15,5950.771794,1897.19226,250.9524266,35.11040103,700.7256731,724.119648,551.88,273.3182471,40.76028,1707.294349,346.0824475,4238.312203,738.176,353.8742861,280.9329664,312.3965504,1.752,18403.65153
302.97456,60,20,160,17.5,5880.757938,2308.024294,250.5704463,35.10303173,700.5880188,672.7578371,551.88,283.0966706,40.76028,1696.773611,345.6287861,4238.312203,738.176,353.8742861,280.9329664,312.3965504,1.752,18691.38492
302.97456,60,20,160,20,5842.931069,2736.032812,250.6827304,35.10679814,700.3324449,658.1641904,551.88,289.1406317,40.76028,1691.122321,346.6076456,4238.312203,738.176,353.8742861,280.9329664,312.3965504,1.752,19068.20493
302.97456,60,20,160,22.5,5819.892992,4533.070133,250.4611421,35.10053627,700.2389392,653.0454363,551.88,291.8356037,40.76028,1687.70035,345.8059612,4238.312203,738.176,353.8742861,280.9329664,312.3965504,1.752,20835.23538
302.97456,60,20,160,25,5815.855578,3128.57742,250.8140184,35.11087184,700.0898788,652.2490638,551.88,289.5639023,40.76028,1687.108355,345.8901149,4238.312203,738.176,353.8742861,280.9329664,312.3965504,1.752,19423.34349
302.97456,35,15,85,15,5888.062632,1450.435147,233.2141489,32.88607333,657.2917161,684.4802599,551.88,225.3440343,40.76028,1697.963824,329.2568187,2333.382532,392.156,206.4266669,280.9329664,312.3965504,1.752,15318.62165
302.97456,35,15,85,17.5,5847.768215,1561.608573,233.0271775,32.88383676,657.3948973,660.7122377,551.88,232.7490055,40.76028,1691.911227,333.2006141,2333.382532,392.156,206.4266669,280.9329664,312.3965504,1.752,15370.94278
302.97456,35,15,85,20,5828.07637,1507.043872,233.4398136,32.89326249,657.3593009,654.5669791,551.88,233.2431455,40.76028,1688.945385,333.3336549,2333.382532,392.156,206.4266669,280.9329664,312.3965504,1.752,15288.58878
302.97456,35,15,85,22.5,5817.219139,1794.534448,232.4124908,32.87288702,657.3807059,652.4318765,551.88,235.1428181,40.76028,1687.319114,333.8340845,2333.382532,392.156,206.4266669,280.9329664,312.3965504,1.752,15562.83456
302.97456,35,15,85,25,5814.69035,1729.894717,233.4439498,32.89743518,657.3129256,652.0032262,551.88,235.8645551,40.76028,1686.938478,333.8565828,2333.382532,392.156,206.4266669,280.9329664,312.3965504,1.752,15496.58922
302.97456,45,15,85,15,5888.062632,1450.435147,233.2141489,32.88607333,657.2917161,684.4802599,551.88,225.3440343,40.76028,1697.963824,329.2568187,2333.382532,392.156,265.4057146,280.9329664,312.3965504,1.752,15377.6007
302.97456,45,15,85,17.5,5847.768215,1561.608573,233.0271775,32.88383676,657.3948973,660.7122377,551.88,232.7490055,40.76028,1691.911227,333.2006141,2333.382532,392.156,265.4057146,280.9329664,312.3965504,1.752,15429.92183
302.97456,45,15,85,20,5828.07637,1507.043872,233.4398136,32.89326249,657.3593009,654.5669791,551.88,233.2431455,40.76028,1688.945385,333.3336549,2333.382532,392.156,265.4057146,280.9329664,312.3965504,1.752,15347.56783
302.97456,45,15,85,22.5,5817.219139,1794.534448,232.4124908,32.87288702,657.3807059,652.4318765,551.88,235.1428181,40.76028,1687.319114,333.8340845,2333.382532,392.156,265.4057146,280.9329664,312.3965504,1.752,15621.81361
302.97456,45,15,85,25,5814.69035,1729.894717,233.4439498,32.89743518,657.3129256,652.0032262,551.88,235.8645551,40.76028,1686.938478,333.8565828,2333.382532,392.156,265.4057146,280.9329664,312.3965504,1.752,15555.56826
302.97456,50,15,85,15,5888.062632,1450.435147,233.2141489,32.88607333,657.2917161,684.4802599,551.88,225.3440343,40.76028,1697.963824,329.2568187,2333.382532,392.156,294.8952384,280.9329664,312.3965504,1.752,15407.09022
302.97456,50,15,85,17.5,5847.768215,1561.608573,233.0271775,32.88383676,657.3948973,660.7122377,551.88,232.7490055,40.76028,1691.911227,333.2006141,2333.382532,392.156,294.8952384,280.9329664,312.3965504,1.752,15459.41135
302.97456,50,15,85,20,5828.07637,1507.043872,233.4398136,32.89326249,657.3593009,654.5669791,551.88,233.2431455,40.76028,1688.945385,333.3336549,2333.382532,392.156,294.8952384,280.9329664,312.3965504,1.752,15377.05735
302.97456,50,15,85,22.5,5817.219139,1794.534448,232.4124908,32.87288702,657.3807059,652.4318765,551.88,235.1428181,40.76028,1687.319114,333.8340845,2333.382532,392.156,294.8952384,280.9329664,312.3965504,1.752,15651.30313
302.97456,50,15,85,25,5814.69035,1729.894717,233.4439498,32.89743518,657.3129256,652.0032262,551.88,235.8645551,40.76028,1686.938478,333.8565828,2333.382532,392.156,294.8952384,280.9329664,312.3965504,1.752,15585.05779
302.97456,57.5,15,85,15,5888.062632,1450.435147,233.2141489,32.88607333,657.2917161,684.4802599,551.88,225.3440343,40.76028,1697.963824,329.2568187,2333.382532,392.156,339.1295242,280.9329664,312.3965504,1.752,15451.32451
302.97456,57.5,15,85,17.5,5847.768215,1561.608573,233.0271775,32.88383676,657.3948973,660.7122377,551.88,232.7490055,40.76028,1691.911227,333.2006141,2333.382532,392.156,339.1295242,280.9329664,312.3965504,1.752,15503.64564
302.97456,57.5,15,85,20,5828.07637,1507.043872,233.4398136,32.89326249,657.3593009,654.5669791,551.88,233.2431455,40.76028,1688.945385,333.3336549,2333.382532,392.156,339.1295242,280.9329664,312.3965504,1.752,15421.29164
302.97456,57.5,15,85,22.5,5817.219139,1794.534448,232.4124908,32.87288702,657.3807059,652.4318765,551.88,235.1428181,40.76028,1687.319114,333.8340845,2333.382532,392.156,339.1295242,280.9329664,312.3965504,1.752,15695.53742
302.97456,57.5,15,85,25,5814.69035,1729.894717,233.4439498,32.89743518,657.3129256,652.0032262,551.88,235.8645551,40.76028,1686.938478,333.8565828,2333.382532,392.156,339.1295242,280.9329664,312.3965504,1.752,15629.29207
302.97456,60,15,85,15,5888.062632,1450.435147,233.2141489,32.88607333,657.2917161,684.4802599,551.88,225.3440343,40.76028,1697.963824,329.2568187,2333.382532,392.156,353.8742861,280.9329664,312.3965504,1.752,15466.06927
302.97456,60,15,85,17.5,5847.768215,1561.608573,233.0271775,32.88383676,657.3948973,660.7122377,551.88,232.7490055,40.76028,1691.911227,333.2006141,2333.382532,392.156,353.8742861,280.9329664,312.3965504,1.752,15518.3904
302.97456,60,15,85,20,5828.07637,1507.043872,233.4398136,32.89326249,657.3593009,654.5669791,551.88,233.2431455,40.76028,1688.945385,333.3336549,2333.382532,392.156,353.8742861,280.9329664,312.3965504,1.752,15436.0364
302.97456,60,15,85,22.5,5817.219139,1794.534448,232.4124908,32.87288702,657.3807059,652.4318765,551.88,235.1428181,40.76028,1687.319114,333.8340845,2333.382532,392.156,353.8742861,280.9329664,312.3965504,1.752,15710.28218
302.97456,60,15,85,25,5814.69035,1729.894717,233.4439498,32.89743518,657.3129256,652.0032262,551.88,235.8645551,40.76028,1686.938478,333.8565828,2333.382532,392.156,353.8742861,280.9329664,312.3965504,1.752,15644.03684
302.97456,35,15,100,15,5900.202779,1529.918915,237.3118228,33.50789655,662.7727632,691.8631723,551.88,234.4248932,40.76028,1699.782359,333.1617199,2706.032932,461.36,206.4266669,280.9329664,312.3965504,1.752,15884.48772
302.97456,35,15,100,17.5,5854.114445,1666.7343,238.4162151,33.53139242,662.5593367,662.8224135,551.88,242.7829002,40.76028,1692.851974,336.7410396,2706.032932,461.36,206.4266669,280.9329664,312.3965504,1.752,15952.09541
302.97456,35,15,100,20,5831.215419,1678.42645,238.8482465,33.54354019,662.4381379,655.2822399,551.88,245.1278168,40.76028,1689.403484,337.3848335,2706.032932,461.36,206.4266669,280.9329664,312.3965504,1.752,15933.21156
302.97456,35,15,100,22.5,5818.827222,1874.827916,238.4411837,33.53662211,662.5616226,652.6905481,551.88,246.1567808,40.76028,1687.560416,336.8941508,2706.032932,461.36,206.4266669,280.9329664,312.3965504,1.752,16113.03786
302.97456,35,15,100,25,5813.632333,1950.561388,238.0195741,33.51993044,662.2775281,651.8908355,551.88,247.4474539,40.76028,1686.779177,336.6348159,2706.032932,461.36,206.4266669,280.9329664,312.3965504,1.752,16182.30443
302.97456,45,15,100,15,5900.202779,1529.918915,237.3118228,33.50789655,662.7727632,691.8631723,551.88,234.4248932,40.76028,1699.782359,333.1617199,2706.032932,461.36,265.4057146,280.9329664,312.3965504,1.752,15943.46676
302.97456,45,15,100,17.5,5854.114445,1666.7343,238.4162151,33.53139242,662.5593367,662.8224135,551.88,242.7829002,40.76028,1692.851974,336.7410396,2706.032932,461.36,265.4057146,280.9329664,312.3965504,1.752,16011.07446
302.97456,45,15,100,20,5831.215419,1678.42645,238.8482465,33.54354019,662.4381379,655.2822399,551.88,245.1278168,40.76028,1689.403484,337.3848335,2706.032932,461.36,265.4057146,280.9329664,312.3965504,1.752,15992.19061
302.97456,45,15,100,22.5,5818.827222,1874.827916,238.4411837,33.53662211,662.5616226,652.6905481,551.88,246.1567808,40.76028,1687.560416,336.8941508,2706.032932,461.36,265.4057146,280.9329664,312.3965504,1.752,16172.01691
302.97456,45,15,100,25,5813.632333,1950.561388,238.0195741,33.51993044,662.2775281,651.8908355,551.88,247.4474539,40.76028,1686.779177,336.6348159,2706.032932,461.36,265.4057146,280.9329664,312.3965504,1.752,16241.28348
302.97456,50,15,100,15,5900.202779,1529.918915,237.3118228,33.50789655,662.7727632,691.8631723,551.88,234.4248932,40.76028,1699.782359,333.1617199,2706.032932,461.36,294.8952384,280.9329664,312.3965504,1.752,15972.95629
302.97456,50,15,100,17.5,5854.114445,1666.7343,238.4162151,33.53139242,662.5593367,662.8224135,551.88,242.7829002,40.76028,1692.851974,336.7410396,2706.032932,461.36,294.8952384,280.9329664,312.3965504,1.752,16040.56398
302.97456,50,15,100,20,5831.215419,1678.42645,238.8482465,33.54354019,662.4381379,655.2822399,551.88,245.1278168,40.76028,1689.403484,337.3848335,2706.032932,461.36,294.8952384,280.9329664,312.3965504,1.752,16021.68014
302.97456,50,15,100,22.5,5818.827222,1874.827916,238.4411837,33.53662211,662.5616226,652.6905481,551.88,246.1567808,40.76028,1687.560416,336.8941508,2706.032932,461.36,294.8952384,280.9329664,312.3965504,1.752,16201.50643
302.97456,50,15,100,25,5813.632333,1950.561388,238.0195741,33.51993044,662.2775281,651.8908355,551.88,247.4474539,40.76028,1686.779177,336.6348159,2706.032932,461.36,294.8952384,280.9329664,312.3965504,1.752,16270.773
302.97456,57.5,15,100,15,5900.202779,1529.918915,237.3118228,33.50789655,662.7727632,691.8631723,551.88,234.4248932,40.76028,1699.782359,333.1617199,2706.032932,461.36,339.1295242,280.9329664,312.3965504,1.752,16017.19057
302.97456,57.5,15,100,17.5,5854.114445,1666.7343,238.4162151,33.53139242,662.5593367,662.8224135,551.88,242.7829002,40.76028,1692.851974,336.7410396,2706.032932,461.36,339.1295242,280.9329664,312.3965504,1.752,16084.79827
302.97456,57.5,15,100,20,5831.215419,1678.42645,238.8482465,33.54354019,662.4381379,655.2822399,551.88,245.1278168,40.76028,1689.403484,337.3848335,2706.032932,461.36,339.1295242,280.9329664,312.3965504,1.752,16065.91442
302.97456,57.5,15,100,22.5,5818.827222,1874.827916,238.4411837,33.53662211,662.5616226,652.6905481,551.88,246.1567808,40.76028,1687.560416,336.8941508,2706.032932,461.36,339.1295242,280.9329664,312.3965504,1.752,16245.74071
302.97456,57.5,15,100,25,5813.632333,1950.561388,238.0195741,33.51993044,662.2775281,651.8908355,551.88,247.4474539,40.76028,1686.779177,336.6348159,2706.032932,461.36,339.1295242,280.9329664,312.3965504,1.752,16315.00729
302.97456,60,15,100,15,5900.202779,1529.918915,237.3118228,33.50789655,662.7727632,691.8631723,551.88,234.4248932,40.76028,1699.782359,333.1617199,2706.032932,461.36,353.8742861,280.9329664,312.3965504,1.752,16031.93534
302.97456,60,15,100,17.5,5854.114445,1666.7343,238.4162151,33.53139242,662.5593367,662.8224135,551.88,242.7829002,40.76028,1692.851974,336.7410396,2706.032932,461.36,353.8742861,280.9329664,312.3965504,1.752,16099.54303
302.97456,60,15,100,20,5831.215419,1678.42645,238.8482465,33.54354019,662.4381379,655.2822399,551.88,245.1278168,40.76028,1689.403484,337.3848335,2706.032932,461.36,353.8742861,280.9329664,312.3965504,1.752,16080.65918
302.97456,60,15,100,22.5,5818.827222,1874.827916,238.4411837,33.53662211,662.5616226,652.6905481,551.88,246.1567808,40.76028,1687.560416,336.8941508,2706.032932,461.36,353.8742861,280.9329664,312.3965504,1.752,16260.48548
302.97456,60,15,100,25,5813.632333,1950.561388,238.0195741,33.51993044,662.2775281,651.8908355,551.88,247.4474539,40.76028,1686.779177,336.6348159,2706.032932,461.36,353.8742861,280.9329664,312.3965504,1.752,16329.75205
302.97456,35,15,115,15,5912.281399,1616.914672,242.3176812,34.02463131,668.3513007,699.1794925,551.88,244.3889347,40.76028,1701.579479,337.096946,3078.683332,530.564,206.4266669,280.9329664,312.3965504,1.752,16459.53033
302.97456,35,15,115,17.5,5860.730318,1793.285388,242.4115076,34.02695375,667.897553,665.1006507,551.88,253.4470747,40.76028,1693.830253,340.0167384,3078.683332,530.564,206.4266669,280.9329664,312.3965504,1.752,16554.14223
302.97456,35,15,115,20,5835.604699,2159.90609,243.2525918,34.04560814,667.8167944,656.2782275,551.88,256.682596,40.76028,1690.043652,339.4675806,3078.683332,530.564,206.4266669,280.9329664,312.3965504,1.752,16886.49364
302.97456,35,15,115,22.5,5821.326167,2060.713781,242.9597461,34.04212556,667.872692,653.1043567,551.88,257.7958113,40.76028,1687.923992,338.8781348,3078.683332,530.564,206.4266669,280.9329664,312.3965504,1.752,16768.0126
302.97456,35,15,115,25,5815.198373,2316.510488,242.4610749,34.01851533,667.6960435,652.0926034,551.88,258.1964447,40.76028,1687.01303,338.3776377,3078.683332,530.564,206.4266669,280.9329664,312.3965504,1.752,17014.96001
302.97456,45,15,115,15,5912.281399,1616.914672,242.3176812,34.02463131,668.3513007,699.1794925,551.88,244.3889347,40.76028,1701.579479,337.096946,3078.683332,530.564,265.4057146,280.9329664,312.3965504,1.752,16518.50938
302.97456,45,15,115,17.5,5860.730318,1793.285388,242.4115076,34.02695375,667.897553,665.1006507,551.88,253.4470747,40.76028,1693.830253,340.0167384,3078.683332,530.564,265.4057146,280.9329664,312.3965504,1.752,16613.12128
302.97456,45,15,115,20,5835.604699,2159.90609,243.2525918,34.04560814,667.8167944,656.2782275,551.88,256.682596,40.76028,1690.043652,339.4675806,3078.683332,530.564,265.4057146,280.9329664,312.3965504,1.752,16945.47268
302.97456,45,15,115,22.5,5821.326167,2060.713781,242.9597461,34.04212556,667.872692,653.1043567,551.88,257.7958113,40.76028,1687.923992,338.8781348,3078.683332,530.564,265.4057146,280.9329664,312.3965504,1.752,16826.99165
302.97456,45,15,115,25,5815.198373,2316.510488,242.4610749,34.01851533,667.6960435,652.0926034,551.88,258.1964447,40.76028,1687.01303,338.3776377,3078.683332,530.564,265.4057146,280.9329664,312.3965504,1.752,17073.93905
302.97456,50,15,115,15,5912.281399,1616.914672,242.3176812,34.02463131,668.3513007,699.1794925,551.88,244.3889347,40.76028,1701.579479,337.096946,3078.683332,530.564,294.8952384,280.9329664,312.3965504,1.752,16547.9989
302.97456,50,15,115,17.5,5860.730318,1793.285388,242.4115076,34.02695375,667.897553,665.1006507,551.88,253.4470747,40.76028,1693.830253,340.0167384,3078.683332,530.564,294.8952384,280.9329664,312.3965504,1.752,16642.6108
302.97456,50,15,115,20,5835.604699,2159.90609,243.2525918,34.04560814,667.8167944,656.2782275,551.88,256.682596,40.76028,1690.043652,339.4675806,3078.683332,530.564,294.8952384,280.9329664,312.3965504,1.752,16974.96221
302.97456,50,15,115,22.5,5821.326167,2060.713781,242.9597461,34.04212556,667.872692,653.1043567,551.88,257.7958113,40.76028,1687.923992,338.8781348,3078.683332,530.564,294.8952384,280.9329664,312.3965504,1.752,16856.48117
302.97456,50,15,115,25,5815.198373,2316.510488,242.4610749,34.01851533,667.6960435,652.0926034,551.88,258.1964447,40.76028,1687.01303,338.3776377,3078.683332,530.564,294.8952384,280.9329664,312.3965504,1.752,17103.42858
302.97456,57.5,15,115,15,5912.281399,1616.914672,242.3176812,34.02463131,668.3513007,699.1794925,551.88,244.3889347,40.76028,1701.579479,337.096946,3078.683332,530.564,339.1295242,280.9329664,312.3965504,1.752,16592.23319
302.97456,57.5,15,115,17.5,5860.730318,1793.285388,242.4115076,34.02695375,667.897553,665.1006507,551.88,253.4470747,40.76028,1693.830253,340.0167384,3078.683332,530.564,339.1295242,280.9329664,312.3965504,1.752,16686.84509
302.97456,57.5,15,115,20,5835.604699,2159.90609,243.2525918,34.04560814,667.8167944,656.2782275,551.88,256.682596,40.76028,1690.043652,339.4675806,3078.683332,530.564,339.1295242,280.9329664,312.3965504,1.752,17019.19649
302.97456,57.5,15,115,22.5,5821.326167,2060.713781,242.9597461,34.04212556,667.872692,653.1043567,551.88,257.7958113,40.76028,1687.923992,338.8781348,3078.683332,530.564,339.1295242,280.9329664,312.3965504,1.752,16900.71546
302.97456,57.5,15,115,25,5815.198373,2316.510488,242.4610749,34.01851533,667.6960435,652.0926034,551.88,258.1964447,40.76028,1687.01303,338.3776377,3078.683332,530.564,339.1295242,280.9329664,312.3965504,1.752,17147.66286
302.97456,60,15,115,15,5912.281399,1616.914672,242.3176812,34.02463131,668.3513007,699.1794925,551.88,244.3889347,40.76028,1701.579479,337.096946,3078.683332,530.564,353.8742861,280.9329664,312.3965504,1.752,16606.97795
302.97456,60,15,115,17.5,5860.730318,1793.285388,242.4115076,34.02695375,667.897553,665.1006507,551.88,253.4470747,40.76028,1693.830253,340.0167384,3078.683332,530.564,353.8742861,280.9329664,312.3965504,1.752,16701.58985
302.97456,60,15,115,20,5835.604699,2159.90609,243.2525918,34.04560814,667.8167944,656.2782275,551.88,256.682596,40.76028,1690.043652,339.4675806,3078.683332,530.564,353.8742861,280.9329664,312.3965504,1.752,17033.94125
302.97456,60,15,115,22.5,5821.326167,2060.713781,242.9597461,34.04212556,667.872692,653.1043567,551.88,257.7958113,40.76028,1687.923992,338.8781348,3078.683332,530.564,353.8742861,280.9329664,312.3965504,1.752,16915.46022
302.97456,60,15,115,25,5815.198373,2316.510488,242.4610749,34.01851533,667.6960435,652.0926034,551.88,258.1964447,40.76028,1687.01303,338.3776377,3078.683332,530.564,353.8742861,280.9329664,312.3965504,1.752,17162.40762
302.97456,35,15,129.55,15,5923.591788,1704.041527,246.1707868,34.43846342,674.427013,706.7134854,551.88,253.9022671,40.76028,1703.25162,340.0650641,3440.15422,597.69188,206.4266669,280.9329664,312.3965504,1.752,17018.59658
302.97456,35,15,129.55,17.5,5866.33336,1923.778455,245.7190064,34.43458914,674.1833739,667.2261976,551.88,263.5445269,40.76028,1694.65188,342.0818953,3440.15422,597.69188,206.4266669,280.9329664,312.3965504,1.752,17143.94785
302.97456,35,15,129.55,20,5837.622356,2531.136534,246.1521577,34.44005675,674.2828938,656.8462162,551.88,267.8869463,40.76028,1690.340414,340.5724121,3440.15422,597.69188,206.4266669,280.9329664,312.3965504,1.752,17711.27455
302.97456,35,15,129.55,22.5,5823.290636,2984.523052,246.1195898,34.4428489,674.2069933,653.4528902,551.88,270.0624025,40.76028,1688.20907,340.0763628,3440.15422,597.69188,206.4266669,280.9329664,312.3965504,1.752,18146.37841
302.97456,35,15,129.55,25,5816.520828,2975.473648,246.5998553,34.44893517,674.2957554,652.2699515,551.88,269.4243786,40.76028,1687.209493,339.7068949,3440.15422,597.69188,206.4266669,280.9329664,312.3965504,1.752,18127.9443
302.97456,45,15,129.55,15,5923.591788,1704.041527,246.1707868,34.43846342,674.427013,706.7134854,551.88,253.9022671,40.76028,1703.25162,340.0650641,3440.15422,597.69188,265.4057146,280.9329664,312.3965504,1.752,17077.57563
302.97456,45,15,129.55,17.5,5866.33336,1923.778455,245.7190064,34.43458914,674.1833739,667.2261976,551.88,263.5445269,40.76028,1694.65188,342.0818953,3440.15422,597.69188,265.4057146,280.9329664,312.3965504,1.752,17202.9269
302.97456,45,15,129.55,20,5837.622356,2531.136534,246.1521577,34.44005675,674.2828938,656.8462162,551.88,267.8869463,40.76028,1690.340414,340.5724121,3440.15422,597.69188,265.4057146,280.9329664,312.3965504,1.752,17770.2536
302.97456,45,15,129.55,22.5,5823.290636,2984.523052,246.1195898,34.4428489,674.2069933,653.4528902,551.88,270.0624025,40.76028,1688.20907,340.0763628,3440.15422,597.69188,265.4057146,280.9329664,312.3965504,1.752,18205.35746
302.97456,45,15,129.55,25,5816.520828,2975.473648,246.5998553,34.44893517,674.2957554,652.2699515,551.88,269.4243786,40.76028,1687.209493,339.7068949,3440.15422,597.69188,265.4057146,280.9329664,312.3965504,1.752,18186.92335
302.97456,50,15,129.55,15,5923.591788,1704.041527,246.1707868,34.43846342,674.427013,706.7134854,551.88,253.9022671,40.76028,1703.25162,340.0650641,3440.15422,597.69188,294.8952384,280.9329664,312.3965504,1.752,17107.06515
302.97456,50,15,129.55,17.5,5866.33336,1923.778455,245.7190064,34.43458914,674.1833739,667.2261976,551.88,263.5445269,40.76028,1694.65188,342.0818953,3440.15422,597.69188,294.8952384,280.9329664,312.3965504,1.752,17232.41642
302.97456,50,15,129.55,20,5837.622356,2531.136534,246.1521577,34.44005675,674.2828938,656.8462162,551.88,267.8869463,40.76028,1690.340414,340.5724121,3440.15422,597.69188,294.8952384,280.9329664,312.3965504,1.752,17799.74312
302.97456,50,15,129.55,22.5,5823.290636,2984.523052,246.1195898,34.4428489,674.2069933,653.4528902,551.88,270.0624025,40.76028,1688.20907,340.0763628,3440.15422,597.69188,294.8952384,280.9329664,312.3965504,1.752,18234.84698
302.97456,50,15,129.55,25,5816.520828,2975.473648,246.5998553,34.44893517,674.2957554,652.2699515,551.88,269.4243786,40.76028,1687.209493,339.7068949,3440.15422,597.69188,294.8952384,280.9329664,312.3965504,1.752,18216.41288
302.97456,57.5,15,129.55,15,5923.591788,1704.041527,246.1707868,34.43846342,674.427013,706.7134854,551.88,253.9022671,40.76028,1703.25162,340.0650641,3440.15422,597.69188,339.1295242,280.9329664,312.3965504,1.752,17151.29944
302.97456,57.5,15,129.55,17.5,5866.33336,1923.778455,245.7190064,34.43458914,674.1833739,667.2261976,551.88,263.5445269,40.76028,1694.65188,342.0818953,3440.15422,597.69188,339.1295242,280.9329664,312.3965504,1.752,17276.65071
302.97456,57.5,15,129.55,20,5837.622356,2531.136534,246.1521577,34.44005675,674.2828938,656.8462162,551.88,267.8869463,40.76028,1690.340414,340.5724121,3440.15422,597.69188,339.1295242,280.9329664,312.3965504,1.752,17843.97741
302.97456,57.5,15,129.55,22.5,5823.290636,2984.523052,246.1195898,34.4428489,674.2069933,653.4528902,551.88,270.0624025,40.76028,1688.20907,340.0763628,3440.15422,597.69188,339.1295242,280.9329664,312.3965504,1.752,18279.08127
302.97456,57.5,15,129.55,25,5816.520828,2975.473648,246.5998553,34.44893517,674.2957554,652.2699515,551.88,269.4243786,40.76028,1687.209493,339.7068949,3440.15422,597.69188,339.1295242,280.9329664,312.3965504,1.752,18260.64716
302.97456,60,15,129.55,15,5923.591788,1704.041527,246.1707868,34.43846342,674.427013,706.7134854,551.88,253.9022671,40.76028,1703.25162,340.0650641,3440.15422,597.69188,353.8742861,280.9329664,312.3965504,1.752,17166.0442
302.97456,60,15,129.55,17.5,5866.33336,1923.778455,245.7190064,34.43458914,674.1833739,667.2261976,551.88,263.5445269,40.76028,1694.65188,342.0818953,3440.15422,597.69188,353.8742861,280.9329664,312.3965504,1.752,17291.39547
302.97456,60,15,129.55,20,5837.622356,2531.136534,246.1521577,34.44005675,674.2828938,656.8462162,551.88,267.8869463,40.76028,1690.340414,340.5724121,3440.15422,597.69188,353.8742861,280.9329664,312.3965504,1.752,17858.72217
302.97456,60,15,129.55,22.5,5823.290636,2984.523052,246.1195898,34.4428489,674.2069933,653.4528902,551.88,270.0624025,40.76028,1688.20907,340.0763628,3440.15422,597.69188,353.8742861,280.9329664,312.3965504,1.752,18293.82603
302.97456,60,15,129.55,25,5816.520828,2975.473648,246.5998553,34.44893517,674.2957554,652.2699515,551.88,269.4243786,40.76028,1687.209493,339.7068949,3440.15422,597.69188,353.8742861,280.9329664,312.3965504,1.752,18275.39192
302.97456,35,15,145,15,5935.721047,1796.910245,248.6979743,34.79787167,683.5945083,715.1702776,551.88,263.4174287,40.76028,1705.044183,342.5214158,3823.984132,668.972,206.4266669,280.9329664,312.3965504,1.752,17612.97955
302.97456,35,15,145,17.5,5872.014581,2079.865574,248.7166364,34.80986006,683.8035434,669.534113,551.88,273.4671577,40.76028,1695.481059,343.3779893,3823.984132,668.972,206.4266669,280.9329664,312.3965504,1.752,17788.17511
302.97456,35,15,145,20,5838.065868,2679.664768,248.167941,34.79166921,684.0317256,657.1186217,551.88,279.2411556,40.76028,1690.409926,342.1852254,3823.984132,668.972,206.4266669,280.9329664,312.3965504,1.752,18340.7815
302.97456,35,15,145,22.5,5823.488709,4374.902149,248.496053,34.80140757,683.8561854,653.5432111,551.88,282.6920416,40.76028,1688.235998,341.6284258,3823.984132,668.972,206.4266669,280.9329664,312.3965504,1.752,20018.74878
302.97456,35,15,145,25,5816.561132,3625.205424,250.0374963,34.84590385,684.1208734,652.3015476,551.88,281.2750645,40.76028,1687.213504,341.6731347,3823.984132,668.972,206.4266669,280.9329664,312.3965504,1.752,19260.33868
302.97456,45,15,145,15,5935.721047,1796.910245,248.6979743,34.79787167,683.5945083,715.1702776,551.88,263.4174287,40.76028,1705.044183,342.5214158,3823.984132,668.972,265.4057146,280.9329664,312.3965504,1.752,17671.95859
302.97456,45,15,145,17.5,5872.014581,2079.865574,248.7166364,34.80986006,683.8035434,669.534113,551.88,273.4671577,40.76028,1695.481059,343.3779893,3823.984132,668.972,265.4057146,280.9329664,312.3965504,1.752,17847.15416
302.97456,45,15,145,20,5838.065868,2679.664768,248.167941,34.79166921,684.0317256,657.1186217,551.88,279.2411556,40.76028,1690.409926,342.1852254,3823.984132,668.972,265.4057146,280.9329664,312.3965504,1.752,18399.76054
302.97456,45,15,145,22.5,5823.488709,4374.902149,248.496053,34.80140757,683.8561854,653.5432111,551.88,282.6920416,40.76028,1688.235998,341.6284258,3823.984132,668.972,265.4057146,280.9329664,312.3965504,1.752,20077.72782
302.97456,45,15,145,25,5816.561132,3625.205424,250.0374963,34.84590385,684.1208734,652.3015476,551.88,281.2750645,40.76028,1687.213504,341.6731347,3823.984132,668.972,265.4057146,280.9329664,312.3965504,1.752,19319.31772
302.97456,50,15,145,15,5935.721047,1796.910245,248.6979743,34.79787167,683.5945083,715.1702776,551.88,263.4174287,40.76028,1705.044183,342.5214158,3823.984132,668.972,294.8952384,280.9329664,312.3965504,1.752,17701.44812
302.97456,50,15,145,17.5,5872.014581,2079.865574,248.7166364,34.80986006,683.8035434,669.534113,551.88,273.4671577,40.76028,1695.481059,343.3779893,3823.984132,668.972,294.8952384,280.9329664,312.3965504,1.752,17876.64368
302.97456,50,15,145,20,5838.065868,2679.664768,248.167941,34.79166921,684.0317256,657.1186217,551.88,279.2411556,40.76028,1690.409926,342.1852254,3823.984132,668.972,294.8952384,280.9329664,312.3965504,1.752,18429.25007
302.97456,50,15,145,22.5,5823.488709,4374.902149,248.496053,34.80140757,683.8561854,653.5432111,551.88,282.6920416,40.76028,1688.235998,341.6284258,3823.984132,668.972,294.8952384,280.9329664,312.3965504,1.752,20107.21735
302.97456,50,15,145,25,5816.561132,3625.205424,250.0374963,34.84590385,684.1208734,652.3015476,551.88,281.2750645,40.76028,1687.213504,341.6731347,3823.984132,668.972,294.8952384,280.9329664,312.3965504,1.752,19348.80725
302.97456,57.5,15,145,15,5935.721047,1796.910245,248.6979743,34.79787167,683.5945083,715.1702776,551.88,263.4174287,40.76028,1705.044183,342.5214158,3823.984132,668.972,339.1295242,280.9329664,312.3965504,1.752,17745.6824
302.97456,57.5,15,145,17.5,5872.014581,2079.865574,248.7166364,34.80986006,683.8035434,669.534113,551.88,273.4671577,40.76028,1695.481059,343.3779893,3823.984132,668.972,339.1295242,280.9329664,312.3965504,1.752,17920.87797
302.97456,57.5,15,145,20,5838.065868,2679.664768,248.167941,34.79166921,684.0317256,657.1186217,551.88,279.2411556,40.76028,1690.409926,342.1852254,3823.984132,668.972,339.1295242,280.9329664,312.3965504,1.752,18473.48435
302.97456,57.5,15,145,22.5,5823.488709,4374.902149,248.496053,34.80140757,683.8561854,653.5432111,551.88,282.6920416,40.76028,1688.235998,341.6284258,3823.984132,668.972,339.1295242,280.9329664,312.3965504,1.752,20151.45163
302.97456,57.5,15,145,25,5816.561132,3625.205424,250.0374963,34.84590385,684.1208734,652.3015476,551.88,281.2750645,40.76028,1687.213504,341.6731347,3823.984132,668.972,339.1295242,280.9329664,312.3965504,1.752,19393.04153
302.97456,60,15,145,15,5935.721047,1796.910245,248.6979743,34.79787167,683.5945083,715.1702776,551.88,263.4174287,40.76028,1705.044183,342.5214158,3823.984132,668.972,353.8742861,280.9329664,312.3965504,1.752,17760.42717
302.97456,60,15,145,17.5,5872.014581,2079.865574,248.7166364,34.80986006,683.8035434,669.534113,551.88,273.4671577,40.76028,1695.481059,343.3779893,3823.984132,668.972,353.8742861,280.9329664,312.3965504,1.752,17935.62273
302.97456,60,15,145,20,5838.065868,2679.664768,248.167941,34.79166921,684.0317256,657.1186217,551.88,279.2411556,40.76028,1690.409926,342.1852254,3823.984132,668.972,353.8742861,280.9329664,312.3965504,1.752,18488.22912
302.97456,60,15,145,22.5,5823.488709,4374.902149,248.496053,34.80140757,683.8561854,653.5432111,551.88,282.6920416,40.76028,1688.235998,341.6284258,3823.984132,668.972,353.8742861,280.9329664,312.3965504,1.752,20166.1964
302.97456,60,15,145,25,5816.561132,3625.205424,250.0374963,34.84590385,684.1208734,652.3015476,551.88,281.2750645,40.76028,1687.213504,341.6731347,3823.984132,668.972,353.8742861,280.9329664,312.3965504,1.752,19407.7863
302.97456,35,15,160,15,5949.08437,1887.053223,250.6642011,35.08198229,698.4992028,723.2649443,551.88,272.3120638,40.76028,1707.040049,345.5966294,4196.634532,738.176,206.4266669,280.9329664,312.3965504,1.752,18197.55566
302.97456,35,15,160,17.5,5879.617375,2280.428766,250.4932149,35.08176857,698.4873273,672.3672683,551.88,282.1728689,40.76028,1696.603729,345.2704082,4196.634532,738.176,206.4266669,280.9329664,312.3965504,1.752,18469.48172
302.97456,35,15,160,20,5841.918338,2721.888959,250.3419385,35.07829194,698.333048,657.966278,551.88,288.3326937,40.76028,1690.974693,345.9599318,4196.634532,738.176,206.4266669,280.9329664,312.3965504,1.752,18859.75317
302.97456,35,15,160,22.5,5820.482496,4665.939277,250.2726111,35.07592826,698.2178035,653.1318988,551.88,291.3015319,40.76028,1687.788344,345.1812533,4196.634532,738.176,206.4266669,280.9329664,312.3965504,1.752,20776.35014
302.97456,35,15,160,25,5815.886992,3285.092162,250.9498113,35.09681252,698.1567172,652.249728,551.88,289.1507885,40.76028,1687.112735,345.3158602,4196.634532,738.176,206.4266669,280.9329664,312.3965504,1.752,19387.9706
302.97456,45,15,160,15,5949.08437,1887.053223,250.6642011,35.08198229,698.4992028,723.2649443,551.88,272.3120638,40.76028,1707.040049,345.5966294,4196.634532,738.176,265.4057146,280.9329664,312.3965504,1.752,18256.53471
302.97456,45,15,160,17.5,5879.617375,2280.428766,250.4932149,35.08176857,698.4873273,672.3672683,551.88,282.1728689,40.76028,1696.603729,345.2704082,4196.634532,738.176,265.4057146,280.9329664,312.3965504,1.752,18528.46077
302.97456,45,15,160,20,5841.918338,2721.888959,250.3419385,35.07829194,698.333048,657.966278,551.88,288.3326937,40.76028,1690.974693,345.9599318,4196.634532,738.176,265.4057146,280.9329664,312.3965504,1.752,18918.73222
302.97456,45,15,160,22.5,5820.482496,4665.939277,250.2726111,35.07592826,698.2178035,653.1318988,551.88,291.3015319,40.76028,1687.788344,345.1812533,4196.634532,738.176,265.4057146,280.9329664,312.3965504,1.752,20835.32919
302.97456,45,15,160,25,5815.886992,3285.092162,250.9498113,35.09681252,698.1567172,652.249728,551.88,289.1507885,40.76028,1687.112735,345.3158602,4196.634532,738.176,265.4057146,280.9329664,312.3965504,1.752,19446.94965
302.97456,50,15,160,15,5949.08437,1887.053223,250.6642011,35.08198229,698.4992028,723.2649443,551.88,272.3120638,40.76028,1707.040049,345.5966294,4196.634532,738.176,294.8952384,280.9329664,312.3965504,1.752,18286.02423
302.97456,50,15,160,17.5,5879.617375,2280.428766,250.4932149,35.08176857,698.4873273,672.3672683,551.88,282.1728689,40.76028,1696.603729,345.2704082,4196.634532,738.176,294.8952384,280.9329664,312.3965504,1.752,18557.95029
302.97456,50,15,160,20,5841.918338,2721.888959,250.3419385,35.07829194,698.333048,657.966278,551.88,288.3326937,40.76028,1690.974693,345.9599318,4196.634532,738.176,294.8952384,280.9329664,312.3965504,1.752,18948.22174
302.97456,50,15,160,22.5,5820.482496,4665.939277,250.2726111,35.07592826,698.2178035,653.1318988,551.88,291.3015319,40.76028,1687.788344,345.1812533,4196.634532,738.176,294.8952384,280.9329664,312.3965504,1.752,20864.81871
302.97456,50,15,160,25,5815.886992,3285.092162,250.9498113,35.09681252,698.1567172,652.249728,551.88,289.1507885,40.76028,1687.112735,345.3158602,4196.634532,738.176,294.8952384,280.9329664,312.3965504,1.752,19476.43918
302.97456,57.5,15,160,15,5949.08437,1887.053223,250.6642011,35.08198229,698.4992028,723.2649443,551.88,272.3120638,40.76028,1707.040049,345.5966294,4196.634532,738.176,339.1295242,280.9329664,312.3965504,1.752,18330.25852
302.97456,57.5,15,160,17.5,5879.617375,2280.428766,250.4932149,35.08176857,698.4873273,672.3672683,551.88,282.1728689,40.76028,1696.603729,345.2704082,4196.634532,738.176,339.1295242,280.9329664,312.3965504,1.752,18602.18458
302.97456,57.5,15,160,20,5841.918338,2721.888959,250.3419385,35.07829194,698.333048,657.966278,551.88,288.3326937,40.76028,1690.974693,345.9599318,4196.634532,738.176,339.1295242,280.9329664,312.3965504,1.752,18992.45602
302.97456,57.5,15,160,22.5,5820.482496,4665.939277,250.2726111,35.07592826,698.2178035,653.1318988,551.88,291.3015319,40.76028,1687.788344,345.1812533,4196.634532,738.176,339.1295242,280.9329664,312.3965504,1.752,20909.053
302.97456,57.5,15,160,25,5815.886992,3285.092162,250.9498113,35.09681252,698.1567172,652.249728,551.88,289.1507885,40.76028,1687.112735,345.3158602,4196.634532,738.176,339.1295242,280.9329664,312.3965504,1.752,19520.67346
302.97456,60,15,160,15,5949.08437,1887.053223,250.6642011,35.08198229,698.4992028,723.2649443,551.88,272.3120638,40.76028,1707.040049,345.5966294,4196.634532,738.176,353.8742861,280.9329664,312.3965504,1.752,18345.00328
302.97456,60,15,160,17.5,5879.617375,2280.428766,250.4932149,35.08176857,698.4873273,672.3672683,551.88,282.1728689,40.76028,1696.603729,345.2704082,4196.634532,738.176,353.8742861,280.9329664,312.3965504,1.752,18616.92934
302.97456,60,15,160,20,5841.918338,2721.888959,250.3419385,35.07829194,698.333048,657.966278,551.88,288.3326937,40.76028,1690.974693,345.9599318,4196.634532,738.176,353.8742861,280.9329664,312.3965504,1.752,19007.20079
302.97456,60,15,160,22.5,5820.482496,4665.939277,250.2726111,35.07592826,698.2178035,653.1318988,551.88,291.3015319,40.76028,1687.788344,345.1812533,4196.634532,738.176,353.8742861,280.9329664,312.3965504,1.752,20923.79776
302.97456,60,15,160,25,5815.886992,3285.092162,250.9498113,35.09681252,698.1567172,652.249728,551.88,289.1507885,40.76028,1687.112735,345.3158602,4196.634532,738.176,353.8742861,280.9329664,312.3965504,1.752,19535.41822
302.97456,35,10,85,15,5886.089946,1438.249717,232.8383425,32.77010678,656.4104174,683.1631684,551.88,224.0130538,40.76028,1697.667492,328.7321875,2270.661684,392.156,206.4266669,280.9329664,312.3965504,1.752,15236.90058
302.97456,35,10,85,17.5,5846.903305,1548.225307,231.8860177,32.75137411,656.5113,660.4141097,551.88,231.2071224,40.76028,1691.783542,332.7102689,2270.661684,392.156,206.4266669,280.9329664,312.3965504,1.752,15289.35849
302.97456,35,10,85,20,5828.170163,1553.546695,232.5087596,32.76442781,656.4881103,654.5688602,551.88,231.1394671,40.76028,1688.958595,332.4060639,2270.661684,392.156,206.4266669,280.9329664,312.3965504,1.752,15267.51729
302.97456,35,10,85,22.5,5817.136416,1684.023646,231.238263,32.73896737,656.4688468,652.4184926,551.88,233.2212161,40.76028,1687.304263,333.2302876,2270.661684,392.156,206.4266669,280.9329664,312.3965504,1.752,15384.74655
302.97456,35,10,85,25,5815.426554,1664.447283,232.6242587,32.77159409,656.4740301,652.0883241,551.88,233.5681304,40.76028,1687.049076,333.2540918,2270.661684,392.156,206.4266669,280.9329664,312.3965504,1.752,15364.66949
302.97456,45,10,85,15,5886.089946,1438.249717,232.8383425,32.77010678,656.4104174,683.1631684,551.88,224.0130538,40.76028,1697.667492,328.7321875,2270.661684,392.156,265.4057146,280.9329664,312.3965504,1.752,15295.87963
302.97456,45,10,85,17.5,5846.903305,1548.225307,231.8860177,32.75137411,656.5113,660.4141097,551.88,231.2071224,40.76028,1691.783542,332.7102689,2270.661684,392.156,265.4057146,280.9329664,312.3965504,1.752,15348.33754
302.97456,45,10,85,20,5828.170163,1553.546695,232.5087596,32.76442781,656.4881103,654.5688602,551.88,231.1394671,40.76028,1688.958595,332.4060639,2270.661684,392.156,265.4057146,280.9329664,312.3965504,1.752,15326.49634
302.97456,45,10,85,22.5,5817.136416,1684.023646,231.238263,32.73896737,656.4688468,652.4184926,551.88,233.2212161,40.76028,1687.304263,333.2302876,2270.661684,392.156,265.4057146,280.9329664,312.3965504,1.752,15443.72559
302.97456,45,10,85,25,5815.426554,1664.447283,232.6242587,32.77159409,656.4740301,652.0883241,551.88,233.5681304,40.76028,1687.049076,333.2540918,2270.661684,392.156,265.4057146,280.9329664,312.3965504,1.752,15423.64854
302.97456,50,10,85,15,5886.089946,1438.249717,232.8383425,32.77010678,656.4104174,683.1631684,551.88,224.0130538,40.76028,1697.667492,328.7321875,2270.661684,392.156,294.8952384,280.9329664,312.3965504,1.752,15325.36915
302.97456,50,10,85,17.5,5846.903305,1548.225307,231.8860177,32.75137411,656.5113,660.4141097,551.88,231.2071224,40.76028,1691.783542,332.7102689,2270.661684,392.156,294.8952384,280.9329664,312.3965504,1.752,15377.82707
302.97456,50,10,85,20,5828.170163,1553.546695,232.5087596,32.76442781,656.4881103,654.5688602,551.88,231.1394671,40.76028,1688.958595,332.4060639,2270.661684,392.156,294.8952384,280.9329664,312.3965504,1.752,15355.98586
302.97456,50,10,85,22.5,5817.136416,1684.023646,231.238263,32.73896737,656.4688468,652.4184926,551.88,233.2212161,40.76028,1687.304263,333.2302876,2270.661684,392.156,294.8952384,280.9329664,312.3965504,1.752,15473.21512
302.97456,50,10,85,25,5815.426554,1664.447283,232.6242587,32.77159409,656.4740301,652.0883241,551.88,233.5681304,40.76028,1687.049076,333.2540918,2270.661684,392.156,294.8952384,280.9329664,312.3965504,1.752,15453.13806
302.97456,57.5,10,85,15,5886.089946,1438.249717,232.8383425,32.77010678,656.4104174,683.1631684,551.88,224.0130538,40.76028,1697.667492,328.7321875,2270.661684,392.156,339.1295242,280.9329664,312.3965504,1.752,15369.60344
302.97456,57.5,10,85,17.5,5846.903305,1548.225307,231.8860177,32.75137411,656.5113,660.4141097,551.88,231.2071224,40.76028,1691.783542,332.7102689,2270.661684,392.156,339.1295242,280.9329664,312.3965504,1.752,15422.06135
302.97456,57.5,10,85,20,5828.170163,1553.546695,232.5087596,32.76442781,656.4881103,654.5688602,551.88,231.1394671,40.76028,1688.958595,332.4060639,2270.661684,392.156,339.1295242,280.9329664,312.3965504,1.752,15400.22015
302.97456,57.5,10,85,22.5,5817.136416,1684.023646,231.238263,32.73896737,656.4688468,652.4184926,551.88,233.2212161,40.76028,1687.304263,333.2302876,2270.661684,392.156,339.1295242,280.9329664,312.3965504,1.752,15517.4494
302.97456,57.5,10,85,25,5815.426554,1664.447283,232.6242587,32.77159409,656.4740301,652.0883241,551.88,233.5681304,40.76028,1687.049076,333.2540918,2270.661684,392.156,339.1295242,280.9329664,312.3965504,1.752,15497.37235
302.97456,60,10,85,15,5886.089946,1438.249717,232.8383425,32.77010678,656.4104174,683.1631684,551.88,224.0130538,40.76028,1697.667492,328.7321875,2270.661684,392.156,353.8742861,280.9329664,312.3965504,1.752,15384.3482
302.97456,60,10,85,17.5,5846.903305,1548.225307,231.8860177,32.75137411,656.5113,660.4141097,551.88,231.2071224,40.76028,1691.783542,332.7102689,2270.661684,392.156,353.8742861,280.9329664,312.3965504,1.752,15436.80611
302.97456,60,10,85,20,5828.170163,1553.546695,232.5087596,32.76442781,656.4881103,654.5688602,551.88,231.1394671,40.76028,1688.958595,332.4060639,2270.661684,392.156,353.8742861,280.9329664,312.3965504,1.752,15414.96491
302.97456,60,10,85,22.5,5817.136416,1684.023646,231.238263,32.73896737,656.4688468,652.4184926,551.88,233.2212161,40.76028,1687.304263,333.2302876,2270.661684,392.156,353.8742861,280.9329664,312.3965504,1.752,15532.19417
302.97456,60,10,85,25,5815.426554,1664.447283,232.6242587,32.77159409,656.4740301,652.0883241,551.88,233.5681304,40.76028,1687.049076,333.2540918,2270.661684,392.156,353.8742861,280.9329664,312.3965504,1.752,15512.11711
302.97456,35,10,100,15,5898.14055,1515.855853,236.4827114,33.4109669,661.8404034,690.6475642,551.88,232.7966345,40.76028,1699.474218,332.4604248,2643.312084,461.36,206.4266669,280.9329664,312.3965504,1.752,15799.92987
302.97456,35,10,100,17.5,5852.971411,1646.848093,237.6391235,33.43593194,661.6948139,662.4426501,551.88,241.0199819,40.76028,1692.682466,336.1214023,2643.312084,461.36,206.4266669,280.9329664,312.3965504,1.752,15863.67642
302.97456,35,10,100,20,5830.43758,1612.552991,237.9840596,33.4461738,661.5831521,655.1113471,551.88,243.1719926,40.76028,1689.29014,336.8632575,2643.312084,461.36,206.4266669,280.9329664,312.3965504,1.752,15799.26124
302.97456,35,10,100,22.5,5818.455954,1887.886531,237.5370973,33.43828655,661.7039897,652.6304124,551.88,244.2965456,40.76028,1687.50596,336.4527446,2643.312084,461.36,206.4266669,280.9329664,312.3965504,1.752,16058.72807
302.97456,35,10,100,25,5813.523484,1915.900181,237.2679658,33.4267516,661.431048,651.8756152,551.88,245.6402094,40.76028,1686.762949,336.2540935,2643.312084,461.36,206.4266669,280.9329664,312.3965504,1.752,16080.90284
302.97456,45,10,100,15,5898.14055,1515.855853,236.4827114,33.4109669,661.8404034,690.6475642,551.88,232.7966345,40.76028,1699.474218,332.4604248,2643.312084,461.36,265.4057146,280.9329664,312.3965504,1.752,15858.90892
302.97456,45,10,100,17.5,5852.971411,1646.848093,237.6391235,33.43593194,661.6948139,662.4426501,551.88,241.0199819,40.76028,1692.682466,336.1214023,2643.312084,461.36,265.4057146,280.9329664,312.3965504,1.752,15922.65547
302.97456,45,10,100,20,5830.43758,1612.552991,237.9840596,33.4461738,661.5831521,655.1113471,551.88,243.1719926,40.76028,1689.29014,336.8632575,2643.312084,461.36,265.4057146,280.9329664,312.3965504,1.752,15858.24029
302.97456,45,10,100,22.5,5818.455954,1887.886531,237.5370973,33.43828655,661.7039897,652.6304124,551.88,244.2965456,40.76028,1687.50596,336.4527446,2643.312084,461.36,265.4057146,280.9329664,312.3965504,1.752,16117.70712
302.97456,45,10,100,25,5813.523484,1915.900181,237.2679658,33.4267516,661.431048,651.8756152,551.88,245.6402094,40.76028,1686.762949,336.2540935,2643.312084,461.36,265.4057146,280.9329664,312.3965504,1.752,16139.88189
302.97456,50,10,100,15,5898.14055,1515.855853,236.4827114,33.4109669,661.8404034,690.6475642,551.88,232.7966345,40.76028,1699.474218,332.4604248,2643.312084,461.36,294.8952384,280.9329664,312.3965504,1.752,15888.39845
302.97456,50,10,100,17.5,5852.971411,1646.848093,237.6391235,33.43593194,661.6948139,662.4426501,551.88,241.0199819,40.76028,1692.682466,336.1214023,2643.312084,461.36,294.8952384,280.9329664,312.3965504,1.752,15952.14499
302.97456,50,10,100,20,5830.43758,1612.552991,237.9840596,33.4461738,661.5831521,655.1113471,551.88,243.1719926,40.76028,1689.29014,336.8632575,2643.312084,461.36,294.8952384,280.9329664,312.3965504,1.752,15887.72981
302.97456,50,10,100,22.5,5818.455954,1887.886531,237.5370973,33.43828655,661.7039897,652.6304124,551.88,244.2965456,40.76028,1687.50596,336.4527446,2643.312084,461.36,294.8952384,280.9329664,312.3965504,1.752,16147.19664
302.97456,50,10,100,25,5813.523484,1915.900181,237.2679658,33.4267516,661.431048,651.8756152,551.88,245.6402094,40.76028,1686.762949,336.2540935,2643.312084,461.36,294.8952384,280.9329664,312.3965504,1.752,16169.37142
302.97456,57.5,10,100,15,5898.14055,1515.855853,236.4827114,33.4109669,661.8404034,690.6475642,551.88,232.7966345,40.76028,1699.474218,332.4604248,2643.312084,461.36,339.1295242,280.9329664,312.3965504,1.752,15932.63273
302.97456,57.5,10,100,17.5,5852.971411,1646.848093,237.6391235,33.43593194,661.6948139,662.4426501,551.88,241.0199819,40.76028,1692.682466,336.1214023,2643.312084,461.36,339.1295242,280.9329664,312.3965504,1.752,15996.37928
302.97456,57.5,10,100,20,5830.43758,1612.552991,237.9840596,33.4461738,661.5831521,655.1113471,551.88,243.1719926,40.76028,1689.29014,336.8632575,2643.312084,461.36,339.1295242,280.9329664,312.3965504,1.752,15931.9641
302.97456,57.5,10,100,22.5,5818.455954,1887.886531,237.5370973,33.43828655,661.7039897,652.6304124,551.88,244.2965456,40.76028,1687.50596,336.4527446,2643.312084,461.36,339.1295242,280.9329664,312.3965504,1.752,16191.43092
302.97456,57.5,10,100,25,5813.523484,1915.900181,237.2679658,33.4267516,661.431048,651.8756152,551.88,245.6402094,40.76028,1686.762949,336.2540935,2643.312084,461.36,339.1295242,280.9329664,312.3965504,1.752,16213.6057
302.97456,60,10,100,15,5898.14055,1515.855853,236.4827114,33.4109669,661.8404034,690.6475642,551.88,232.7966345,40.76028,1699.474218,332.4604248,2643.312084,461.36,353.8742861,280.9329664,312.3965504,1.752,15947.37749
