FFU Air Flow Rate [kg/s],ULPA Pressure Drop [Pa],Cleanroom Overpressure [Pa],Process Exhaust [kg/s],Cooling Bifurcation Temperature [C],Chiller [MWha],LT Chiller [MWha],Booster Heat Pump [MWha],Hot Water Pump [MWha],Heat Recovery Water Pump [MWha],Chilled Water to Fab Pump [MWha],Chilled Water to PCW Pump [MWha],LT Chilled Water To Fab Pump [MWha],LT Chilled Water To PCW Pump [MWha],Cooling Water For Chiller Pump [MWha],Cooling Water For LT Chiller Pump [MWha],Cleanroom MAU Fan [MWha],Cleanroom Exhaust Fan [MWha],Cleanroom FFU Fan [MWha],Chem Room AHU Fan [MWha],Fac AHU Fan [MWha],Fac Recirculation Fan [MWha],Total [MWha]
302.97456,60,10,100,17.5,5852.971411,1646.848093,237.6391235,33.43593194,661.6948139,662.4426501,551.88,241.0199819,40.76028,1692.682466,336.1214023,2643.312084,461.36,353.8742861,280.9329664,312.3965504,1.752,16011.12404
302.97456,60,10,100,20,5830.43758,1612.552991,237.9840596,33.4461738,661.5831521,655.1113471,551.88,243.1719926,40.76028,1689.29014,336.8632575,2643.312084,461.36,353.8742861,280.9329664,312.3965504,1.752,15946.70886
302.97456,60,10,100,22.5,5818.455954,1887.886531,237.5370973,33.43828655,661.7039897,652.6304124,551.88,244.2965456,40.76028,1687.50596,336.4527446,2643.312084,461.36,353.8742861,280.9329664,312.3965504,1.752,16206.17569
302.97456,60,10,100,25,5813.523484,1915.900181,237.2679658,33.4267516,661.431048,651.8756152,551.88,245.6402094,40.76028,1686.762949,336.2540935,2643.312084,461.36,353.8742861,280.9329664,312.3965504,1.752,16228.35046
302.97456,35,10,115,15,5910.279468,1601.973371,241.5144145,33.94442766,667.3960014,697.9235081,551.88,242.7028573,40.76028,1701.282546,336.4860379,3015.962484,530.564,206.4266669,280.9329664,312.3965504,1.752,16374.17758
302.97456,35,10,115,17.5,5859.667336,1771.333282,241.793441,33.95024601,666.9529397,664.7213256,551.88,251.6510462,40.76028,1693.67355,339.5373737,3015.962484,530.564,206.4266669,280.9329664,312.3965504,1.752,16463.95549
302.97456,35,10,115,20,5834.986204,2078.237822,242.6104771,33.96901599,666.8528195,656.1307779,551.88,254.7364609,40.76028,1689.953299,339.2156266,3015.962484,530.564,206.4266669,280.9329664,312.3965504,1.752,16737.36745
302.97456,35,10,115,22.5,5820.902841,1980.113544,242.2961833,33.96489606,666.9277231,653.03289,551.88,255.7539662,40.76028,1687.862548,338.6145513,3015.962484,530.564,206.4266669,280.9329664,312.3965504,1.752,16620.14409
302.97456,35,10,115,25,5814.894443,2230.70322,241.7161672,33.93945609,666.7156258,652.0535247,551.88,256.3418489,40.76028,1686.967687,338.1314747,3015.962484,530.564,206.4266669,280.9329664,312.3965504,1.752,16862.13839
302.97456,45,10,115,15,5910.279468,1601.973371,241.5144145,33.94442766,667.3960014,697.9235081,551.88,242.7028573,40.76028,1701.282546,336.4860379,3015.962484,530.564,265.4057146,280.9329664,312.3965504,1.752,16433.15663
302.97456,45,10,115,17.5,5859.667336,1771.333282,241.793441,33.95024601,666.9529397,664.7213256,551.88,251.6510462,40.76028,1693.67355,339.5373737,3015.962484,530.564,265.4057146,280.9329664,312.3965504,1.752,16522.93454
302.97456,45,10,115,20,5834.986204,2078.237822,242.6104771,33.96901599,666.8528195,656.1307779,551.88,254.7364609,40.76028,1689.953299,339.2156266,3015.962484,530.564,265.4057146,280.9329664,312.3965504,1.752,16796.3465
302.97456,45,10,115,22.5,5820.902841,1980.113544,242.2961833,33.96489606,666.9277231,653.03289,551.88,255.7539662,40.76028,1687.862548,338.6145513,3015.962484,530.564,265.4057146,280.9329664,312.3965504,1.752,16679.12314
302.97456,45,10,115,25,5814.894443,2230.70322,241.7161672,33.93945609,666.7156258,652.0535247,551.88,256.3418489,40.76028,1686.967687,338.1314747,3015.962484,530.564,265.4057146,280.9329664,312.3965504,1.752,16921.11744
302.97456,50,10,115,15,5910.279468,1601.973371,241.5144145,33.94442766,667.3960014,697.9235081,551.88,242.7028573,40.76028,1701.282546,336.4860379,3015.962484,530.564,294.8952384,280.9329664,312.3965504,1.752,16462.64615
302.97456,50,10,115,17.5,5859.667336,1771.333282,241.793441,33.95024601,666.9529397,664.7213256,551.88,251.6510462,40.76028,1693.67355,339.5373737,3015.962484,530.564,294.8952384,280.9329664,312.3965504,1.752,16552.42406
302.97456,50,10,115,20,5834.986204,2078.237822,242.6104771,33.96901599,666.8528195,656.1307779,551.88,254.7364609,40.76028,1689.953299,339.2156266,3015.962484,530.564,294.8952384,280.9329664,312.3965504,1.752,16825.83602
302.97456,50,10,115,22.5,5820.902841,1980.113544,242.2961833,33.96489606,666.9277231,653.03289,551.88,255.7539662,40.76028,1687.862548,338.6145513,3015.962484,530.564,294.8952384,280.9329664,312.3965504,1.752,16708.61266
302.97456,50,10,115,25,5814.894443,2230.70322,241.7161672,33.93945609,666.7156258,652.0535247,551.88,256.3418489,40.76028,1686.967687,338.1314747,3015.962484,530.564,294.8952384,280.9329664,312.3965504,1.752,16950.60697
302.97456,57.5,10,115,15,5910.279468,1601.973371,241.5144145,33.94442766,667.3960014,697.9235081,551.88,242.7028573,40.76028,1701.282546,336.4860379,3015.962484,530.564,339.1295242,280.9329664,312.3965504,1.752,16506.88044
302.97456,57.5,10,115,17.5,5859.667336,1771.333282,241.793441,33.95024601,666.9529397,664.7213256,551.88,251.6510462,40.76028,1693.67355,339.5373737,3015.962484,530.564,339.1295242,280.9329664,312.3965504,1.752,16596.65835
302.97456,57.5,10,115,20,5834.986204,2078.237822,242.6104771,33.96901599,666.8528195,656.1307779,551.88,254.7364609,40.76028,1689.953299,339.2156266,3015.962484,530.564,339.1295242,280.9329664,312.3965504,1.752,16870.07031
302.97456,57.5,10,115,22.5,5820.902841,1980.113544,242.2961833,33.96489606,666.9277231,653.03289,551.88,255.7539662,40.76028,1687.862548,338.6145513,3015.962484,530.564,339.1295242,280.9329664,312.3965504,1.752,16752.84695
302.97456,57.5,10,115,25,5814.894443,2230.70322,241.7161672,33.93945609,666.7156258,652.0535247,551.88,256.3418489,40.76028,1686.967687,338.1314747,3015.962484,530.564,339.1295242,280.9329664,312.3965504,1.752,16994.84125
302.97456,60,10,115,15,5910.279468,1601.973371,241.5144145,33.94442766,667.3960014,697.9235081,551.88,242.7028573,40.76028,1701.282546,336.4860379,3015.962484,530.564,353.8742861,280.9329664,312.3965504,1.752,16521.6252
302.97456,60,10,115,17.5,5859.667336,1771.333282,241.793441,33.95024601,666.9529397,664.7213256,551.88,251.6510462,40.76028,1693.67355,339.5373737,3015.962484,530.564,353.8742861,280.9329664,312.3965504,1.752,16611.40311
302.97456,60,10,115,20,5834.986204,2078.237822,242.6104771,33.96901599,666.8528195,656.1307779,551.88,254.7364609,40.76028,1689.953299,339.2156266,3015.962484,530.564,353.8742861,280.9329664,312.3965504,1.752,16884.81507
302.97456,60,10,115,22.5,5820.902841,1980.113544,242.2961833,33.96489606,666.9277231,653.03289,551.88,255.7539662,40.76028,1687.862548,338.6145513,3015.962484,530.564,353.8742861,280.9329664,312.3965504,1.752,16767.59171
302.97456,60,10,115,25,5814.894443,2230.70322,241.7161672,33.93945609,666.7156258,652.0535247,551.88,256.3418489,40.76028,1686.967687,338.1314747,3015.962484,530.564,353.8742861,280.9329664,312.3965504,1.752,17009.58601
302.97456,35,10,129.55,15,5921.647031,1688.85874,245.610328,34.3722705,673.2634313,705.369324,551.88,252.2867044,40.76028,1702.964566,339.6152098,3377.433372,597.69188,206.4266669,280.9329664,312.3965504,1.752,16933.26132
302.97456,35,10,129.55,17.5,5865.415611,1900.499888,245.1727118,34.36750725,672.9541257,666.8625731,551.88,261.8354782,40.76028,1694.517808,341.8047975,3377.433372,597.69188,206.4266669,280.9329664,312.3965504,1.752,17052.70422
302.97456,35,10,129.55,20,5837.45478,2482.441808,245.7397879,34.37662329,673.018059,656.7816111,551.88,265.9539417,40.76028,1690.315343,340.3936555,3377.433372,597.69188,206.4266669,280.9329664,312.3965504,1.752,17595.74933
302.97456,35,10,129.55,22.5,5823.037405,2774.284451,245.6454968,34.37803787,672.9653963,653.4048657,551.88,267.9000328,40.76028,1688.172335,339.8865801,3377.433372,597.69188,206.4266669,280.9329664,312.3965504,1.752,17868.94832
302.97456,35,10,129.55,25,5816.371681,2847.954865,245.9155479,34.37724607,673.0063305,652.2483359,551.88,267.4248401,40.76028,1687.187494,339.4676835,3377.433372,597.69188,206.4266669,280.9329664,312.3965504,1.752,17933.22774
302.97456,45,10,129.55,15,5921.647031,1688.85874,245.610328,34.3722705,673.2634313,705.369324,551.88,252.2867044,40.76028,1702.964566,339.6152098,3377.433372,597.69188,265.4057146,280.9329664,312.3965504,1.752,16992.24037
302.97456,45,10,129.55,17.5,5865.415611,1900.499888,245.1727118,34.36750725,672.9541257,666.8625731,551.88,261.8354782,40.76028,1694.517808,341.8047975,3377.433372,597.69188,265.4057146,280.9329664,312.3965504,1.752,17111.68326
302.97456,45,10,129.55,20,5837.45478,2482.441808,245.7397879,34.37662329,673.018059,656.7816111,551.88,265.9539417,40.76028,1690.315343,340.3936555,3377.433372,597.69188,265.4057146,280.9329664,312.3965504,1.752,17654.72837
302.97456,45,10,129.55,22.5,5823.037405,2774.284451,245.6454968,34.37803787,672.9653963,653.4048657,551.88,267.9000328,40.76028,1688.172335,339.8865801,3377.433372,597.69188,265.4057146,280.9329664,312.3965504,1.752,17927.92736
302.97456,45,10,129.55,25,5816.371681,2847.954865,245.9155479,34.37724607,673.0063305,652.2483359,551.88,267.4248401,40.76028,1687.187494,339.4676835,3377.433372,597.69188,265.4057146,280.9329664,312.3965504,1.752,17992.20679
302.97456,50,10,129.55,15,5921.647031,1688.85874,245.610328,34.3722705,673.2634313,705.369324,551.88,252.2867044,40.76028,1702.964566,339.6152098,3377.433372,597.69188,294.8952384,280.9329664,312.3965504,1.752,17021.72989
302.97456,50,10,129.55,17.5,5865.415611,1900.499888,245.1727118,34.36750725,672.9541257,666.8625731,551.88,261.8354782,40.76028,1694.517808,341.8047975,3377.433372,597.69188,294.8952384,280.9329664,312.3965504,1.752,17141.17279
302.97456,50,10,129.55,20,5837.45478,2482.441808,245.7397879,34.37662329,673.018059,656.7816111,551.88,265.9539417,40.76028,1690.315343,340.3936555,3377.433372,597.69188,294.8952384,280.9329664,312.3965504,1.752,17684.2179
302.97456,50,10,129.55,22.5,5823.037405,2774.284451,245.6454968,34.37803787,672.9653963,653.4048657,551.88,267.9000328,40.76028,1688.172335,339.8865801,3377.433372,597.69188,294.8952384,280.9329664,312.3965504,1.752,17957.41689
302.97456,50,10,129.55,25,5816.371681,2847.954865,245.9155479,34.37724607,673.0063305,652.2483359,551.88,267.4248401,40.76028,1687.187494,339.4676835,3377.433372,597.69188,294.8952384,280.9329664,312.3965504,1.752,18021.69631
302.97456,57.5,10,129.55,15,5921.647031,1688.85874,245.610328,34.3722705,673.2634313,705.369324,551.88,252.2867044,40.76028,1702.964566,339.6152098,3377.433372,597.69188,339.1295242,280.9329664,312.3965504,1.752,17065.96418
302.97456,57.5,10,129.55,17.5,5865.415611,1900.499888,245.1727118,34.36750725,672.9541257,666.8625731,551.88,261.8354782,40.76028,1694.517808,341.8047975,3377.433372,597.69188,339.1295242,280.9329664,312.3965504,1.752,17185.40707
302.97456,57.5,10,129.55,20,5837.45478,2482.441808,245.7397879,34.37662329,673.018059,656.7816111,551.88,265.9539417,40.76028,1690.315343,340.3936555,3377.433372,597.69188,339.1295242,280.9329664,312.3965504,1.752,17728.45218
302.97456,57.5,10,129.55,22.5,5823.037405,2774.284451,245.6454968,34.37803787,672.9653963,653.4048657,551.88,267.9000328,40.76028,1688.172335,339.8865801,3377.433372,597.69188,339.1295242,280.9329664,312.3965504,1.752,18001.65117
302.97456,57.5,10,129.55,25,5816.371681,2847.954865,245.9155479,34.37724607,673.0063305,652.2483359,551.88,267.4248401,40.76028,1687.187494,339.4676835,3377.433372,597.69188,339.1295242,280.9329664,312.3965504,1.752,18065.9306
302.97456,60,10,129.55,15,5921.647031,1688.85874,245.610328,34.3722705,673.2634313,705.369324,551.88,252.2867044,40.76028,1702.964566,339.6152098,3377.433372,597.69188,353.8742861,280.9329664,312.3965504,1.752,17080.70894
302.97456,60,10,129.55,17.5,5865.415611,1900.499888,245.1727118,34.36750725,672.9541257,666.8625731,551.88,261.8354782,40.76028,1694.517808,341.8047975,3377.433372,597.69188,353.8742861,280.9329664,312.3965504,1.752,17200.15184
302.97456,60,10,129.55,20,5837.45478,2482.441808,245.7397879,34.37662329,673.018059,656.7816111,551.88,265.9539417,40.76028,1690.315343,340.3936555,3377.433372,597.69188,353.8742861,280.9329664,312.3965504,1.752,17743.19694
302.97456,60,10,129.55,22.5,5823.037405,2774.284451,245.6454968,34.37803787,672.9653963,653.4048657,551.88,267.9000328,40.76028,1688.172335,339.8865801,3377.433372,597.69188,353.8742861,280.9329664,312.3965504,1.752,18016.39593
302.97456,60,10,129.55,25,5816.371681,2847.954865,245.9155479,34.37724607,673.0063305,652.2483359,551.88,267.4248401,40.76028,1687.187494,339.4676835,3377.433372,597.69188,353.8742861,280.9329664,312.3965504,1.752,18080.67536
302.97456,35,10,145,15,5933.678254,1781.753982,248.368659,34.7441639,681.7773849,713.7738702,551.88,261.9019396,40.76028,1704.741519,342.1237428,3761.263284,668.972,206.4266669,280.9329664,312.3965504,1.752,17527.24726
302.97456,35,10,145,17.5,5871.024853,2052.030205,248.2811468,34.75342783,681.9267829,669.1348712,551.88,271.9130263,40.76028,1695.336305,343.1786698,3761.263284,668.972,206.4266669,280.9329664,312.3965504,1.752,17691.96304
302.97456,35,10,145,20,5837.946652,2670.15079,247.8691133,34.73818258,682.1548147,657.068083,551.88,277.4739292,40.76028,1690.391724,341.8179846,3761.263284,668.972,206.4266669,280.9329664,312.3965504,1.752,18263.99502
302.97456,35,10,145,22.5,5823.648063,4168.957395,248.1589689,34.74739278,681.9876932,653.5578417,551.88,280.7750483,40.76028,1688.2598,341.2871037,3761.263284,668.972,206.4266669,280.9329664,312.3965504,1.752,19745.76305
302.97456,35,10,145,25,5816.645557,3555.756904,249.5986327,34.78762483,682.2467125,652.3069158,551.88,279.4652741,40.76028,1687.226417,341.2642663,3761.263284,668.972,206.4266669,280.9329664,312.3965504,1.752,19123.68205
302.97456,45,10,145,15,5933.678254,1781.753982,248.368659,34.7441639,681.7773849,713.7738702,551.88,261.9019396,40.76028,1704.741519,342.1237428,3761.263284,668.972,265.4057146,280.9329664,312.3965504,1.752,17586.22631
302.97456,45,10,145,17.5,5871.024853,2052.030205,248.2811468,34.75342783,681.9267829,669.1348712,551.88,271.9130263,40.76028,1695.336305,343.1786698,3761.263284,668.972,265.4057146,280.9329664,312.3965504,1.752,17750.94208
302.97456,45,10,145,20,5837.946652,2670.15079,247.8691133,34.73818258,682.1548147,657.068083,551.88,277.4739292,40.76028,1690.391724,341.8179846,3761.263284,668.972,265.4057146,280.9329664,312.3965504,1.752,18322.97407
302.97456,45,10,145,22.5,5823.648063,4168.957395,248.1589689,34.74739278,681.9876932,653.5578417,551.88,280.7750483,40.76028,1688.2598,341.2871037,3761.263284,668.972,265.4057146,280.9329664,312.3965504,1.752,19804.7421
302.97456,45,10,145,25,5816.645557,3555.756904,249.5986327,34.78762483,682.2467125,652.3069158,551.88,279.4652741,40.76028,1687.226417,341.2642663,3761.263284,668.972,265.4057146,280.9329664,312.3965504,1.752,19182.6611
302.97456,50,10,145,15,5933.678254,1781.753982,248.368659,34.7441639,681.7773849,713.7738702,551.88,261.9019396,40.76028,1704.741519,342.1237428,3761.263284,668.972,294.8952384,280.9329664,312.3965504,1.752,17615.71584
302.97456,50,10,145,17.5,5871.024853,2052.030205,248.2811468,34.75342783,681.9267829,669.1348712,551.88,271.9130263,40.76028,1695.336305,343.1786698,3761.263284,668.972,294.8952384,280.9329664,312.3965504,1.752,17780.43161
302.97456,50,10,145,20,5837.946652,2670.15079,247.8691133,34.73818258,682.1548147,657.068083,551.88,277.4739292,40.76028,1690.391724,341.8179846,3761.263284,668.972,294.8952384,280.9329664,312.3965504,1.752,18352.46359
302.97456,50,10,145,22.5,5823.648063,4168.957395,248.1589689,34.74739278,681.9876932,653.5578417,551.88,280.7750483,40.76028,1688.2598,341.2871037,3761.263284,668.972,294.8952384,280.9329664,312.3965504,1.752,19834.23162
302.97456,50,10,145,25,5816.645557,3555.756904,249.5986327,34.78762483,682.2467125,652.3069158,551.88,279.4652741,40.76028,1687.226417,341.2642663,3761.263284,668.972,294.8952384,280.9329664,312.3965504,1.752,19212.15062
302.97456,57.5,10,145,15,5933.678254,1781.753982,248.368659,34.7441639,681.7773849,713.7738702,551.88,261.9019396,40.76028,1704.741519,342.1237428,3761.263284,668.972,339.1295242,280.9329664,312.3965504,1.752,17659.95012
302.97456,57.5,10,145,17.5,5871.024853,2052.030205,248.2811468,34.75342783,681.9267829,669.1348712,551.88,271.9130263,40.76028,1695.336305,343.1786698,3761.263284,668.972,339.1295242,280.9329664,312.3965504,1.752,17824.66589
302.97456,57.5,10,145,20,5837.946652,2670.15079,247.8691133,34.73818258,682.1548147,657.068083,551.88,277.4739292,40.76028,1690.391724,341.8179846,3761.263284,668.972,339.1295242,280.9329664,312.3965504,1.752,18396.69788
302.97456,57.5,10,145,22.5,5823.648063,4168.957395,248.1589689,34.74739278,681.9876932,653.5578417,551.88,280.7750483,40.76028,1688.2598,341.2871037,3761.263284,668.972,339.1295242,280.9329664,312.3965504,1.752,19878.46591
302.97456,57.5,10,145,25,5816.645557,3555.756904,249.5986327,34.78762483,682.2467125,652.3069158,551.88,279.4652741,40.76028,1687.226417,341.2642663,3761.263284,668.972,339.1295242,280.9329664,312.3965504,1.752,19256.38491
302.97456,60,10,145,15,5933.678254,1781.753982,248.368659,34.7441639,681.7773849,713.7738702,551.88,261.9019396,40.76028,1704.741519,342.1237428,3761.263284,668.972,353.8742861,280.9329664,312.3965504,1.752,17674.69488
302.97456,60,10,145,17.5,5871.024853,2052.030205,248.2811468,34.75342783,681.9267829,669.1348712,551.88,271.9130263,40.76028,1695.336305,343.1786698,3761.263284,668.972,353.8742861,280.9329664,312.3965504,1.752,17839.41065
302.97456,60,10,145,20,5837.946652,2670.15079,247.8691133,34.73818258,682.1548147,657.068083,551.88,277.4739292,40.76028,1690.391724,341.8179846,3761.263284,668.972,353.8742861,280.9329664,312.3965504,1.752,18411.44264
302.97456,60,10,145,22.5,5823.648063,4168.957395,248.1589689,34.74739278,681.9876932,653.5578417,551.88,280.7750483,40.76028,1688.2598,341.2871037,3761.263284,668.972,353.8742861,280.9329664,312.3965504,1.752,19893.21067
302.97456,60,10,145,25,5816.645557,3555.756904,249.5986327,34.78762483,682.2467125,652.3069158,551.88,279.4652741,40.76028,1687.226417,341.2642663,3761.263284,668.972,353.8742861,280.9329664,312.3965504,1.752,19271.12967
302.97456,35,10,160,15,5946.634928,1871.831912,250.2753986,35.03803269,695.39304,721.9514447,551.88,270.808905,40.76028,1706.671848,344.9374582,4133.913684,738.176,206.4266669,280.9329664,312.3965504,1.752,18109.78112
302.97456,35,10,160,17.5,5878.040164,2241.244742,250.3211052,35.04561824,695.5212739,671.814164,551.88,280.7659157,40.76028,1696.369342,344.8062638,4133.913684,738.176,206.4266669,280.9329664,312.3965504,1.752,18360.16674
302.97456,35,10,160,20,5840.682886,2707.323824,249.8810887,35.0339562,695.4925019,657.7198931,551.88,287.0217005,40.76028,1690.794415,345.0851063,4133.913684,738.176,206.4266669,280.9329664,312.3965504,1.752,18775.27352
302.97456,35,10,160,22.5,5821.265256,4785.137853,249.9886243,35.03624051,695.351042,653.2452061,551.88,290.2995012,40.76028,1687.905068,344.34453,4133.913684,738.176,206.4266669,280.9329664,312.3965504,1.752,20828.81147
302.97456,35,10,160,25,5815.969148,3465.372314,251.0486858,35.06927862,695.3993456,652.2547929,551.88,288.3077061,40.76028,1687.124696,344.5246284,4133.913684,738.176,206.4266669,280.9329664,312.3965504,1.752,19501.30874
302.97456,45,10,160,15,5946.634928,1871.831912,250.2753986,35.03803269,695.39304,721.9514447,551.88,270.808905,40.76028,1706.671848,344.9374582,4133.913684,738.176,265.4057146,280.9329664,312.3965504,1.752,18168.76016
302.97456,45,10,160,17.5,5878.040164,2241.244742,250.3211052,35.04561824,695.5212739,671.814164,551.88,280.7659157,40.76028,1696.369342,344.8062638,4133.913684,738.176,265.4057146,280.9329664,312.3965504,1.752,18419.14578
302.97456,45,10,160,20,5840.682886,2707.323824,249.8810887,35.0339562,695.4925019,657.7198931,551.88,287.0217005,40.76028,1690.794415,345.0851063,4133.913684,738.176,265.4057146,280.9329664,312.3965504,1.752,18834.25257
302.97456,45,10,160,22.5,5821.265256,4785.137853,249.9886243,35.03624051,695.351042,653.2452061,551.88,290.2995012,40.76028,1687.905068,344.34453,4133.913684,738.176,265.4057146,280.9329664,312.3965504,1.752,20887.79052
302.97456,45,10,160,25,5815.969148,3465.372314,251.0486858,35.06927862,695.3993456,652.2547929,551.88,288.3077061,40.76028,1687.124696,344.5246284,4133.913684,738.176,265.4057146,280.9329664,312.3965504,1.752,19560.28779
302.97456,50,10,160,15,5946.634928,1871.831912,250.2753986,35.03803269,695.39304,721.9514447,551.88,270.808905,40.76028,1706.671848,344.9374582,4133.913684,738.176,294.8952384,280.9329664,312.3965504,1.752,18198.24969
302.97456,50,10,160,17.5,5878.040164,2241.244742,250.3211052,35.04561824,695.5212739,671.814164,551.88,280.7659157,40.76028,1696.369342,344.8062638,4133.913684,738.176,294.8952384,280.9329664,312.3965504,1.752,18448.63531
302.97456,50,10,160,20,5840.682886,2707.323824,249.8810887,35.0339562,695.4925019,657.7198931,551.88,287.0217005,40.76028,1690.794415,345.0851063,4133.913684,738.176,294.8952384,280.9329664,312.3965504,1.752,18863.74209
302.97456,50,10,160,22.5,5821.265256,4785.137853,249.9886243,35.03624051,695.351042,653.2452061,551.88,290.2995012,40.76028,1687.905068,344.34453,4133.913684,738.176,294.8952384,280.9329664,312.3965504,1.752,20917.28004
302.97456,50,10,160,25,5815.969148,3465.372314,251.0486858,35.06927862,695.3993456,652.2547929,551.88,288.3077061,40.76028,1687.124696,344.5246284,4133.913684,738.176,294.8952384,280.9329664,312.3965504,1.752,19589.77731
302.97456,57.5,10,160,15,5946.634928,1871.831912,250.2753986,35.03803269,695.39304,721.9514447,551.88,270.808905,40.76028,1706.671848,344.9374582,4133.913684,738.176,339.1295242,280.9329664,312.3965504,1.752,18242.48397
302.97456,57.5,10,160,17.5,5878.040164,2241.244742,250.3211052,35.04561824,695.5212739,671.814164,551.88,280.7659157,40.76028,1696.369342,344.8062638,4133.913684,738.176,339.1295242,280.9329664,312.3965504,1.752,18492.86959
302.97456,57.5,10,160,20,5840.682886,2707.323824,249.8810887,35.0339562,695.4925019,657.7198931,551.88,287.0217005,40.76028,1690.794415,345.0851063,4133.913684,738.176,339.1295242,280.9329664,312.3965504,1.752,18907.97638
302.97456,57.5,10,160,22.5,5821.265256,4785.137853,249.9886243,35.03624051,695.351042,653.2452061,551.88,290.2995012,40.76028,1687.905068,344.34453,4133.913684,738.176,339.1295242,280.9329664,312.3965504,1.752,20961.51433
302.97456,57.5,10,160,25,5815.969148,3465.372314,251.0486858,35.06927862,695.3993456,652.2547929,551.88,288.3077061,40.76028,1687.124696,344.5246284,4133.913684,738.176,339.1295242,280.9329664,312.3965504,1.752,19634.0116
302.97456,60,10,160,15,5946.634928,1871.831912,250.2753986,35.03803269,695.39304,721.9514447,551.88,270.808905,40.76028,1706.671848,344.9374582,4133.913684,738.176,353.8742861,280.9329664,312.3965504,1.752,18257.22873
302.97456,60,10,160,17.5,5878.040164,2241.244742,250.3211052,35.04561824,695.5212739,671.814164,551.88,280.7659157,40.76028,1696.369342,344.8062638,4133.913684,738.176,353.8742861,280.9329664,312.3965504,1.752,18507.61436
302.97456,60,10,160,20,5840.682886,2707.323824,249.8810887,35.0339562,695.4925019,657.7198931,551.88,287.0217005,40.76028,1690.794415,345.0851063,4133.913684,738.176,353.8742861,280.9329664,312.3965504,1.752,18922.72114
302.97456,60,10,160,22.5,5821.265256,4785.137853,249.9886243,35.03624051,695.351042,653.2452061,551.88,290.2995012,40.76028,1687.905068,344.34453,4133.913684,738.176,353.8742861,280.9329664,312.3965504,1.752,20976.25909
302.97456,60,10,160,25,5815.969148,3465.372314,251.0486858,35.06927862,695.3993456,652.2547929,551.88,288.3077061,40.76028,1687.124696,344.5246284,4133.913684,738.176,353.8742861,280.9329664,312.3965504,1.752,19648.75636
605.94912,35,30,85,15,5891.404805,1471.534774,234.0950276,33.07120651,658.7964524,686.6017046,551.88,227.7069456,40.76028,1698.465451,330.247,2437.515019,392.156,412.8533338,280.9329664,312.3965504,1.752,15662.16952
605.94912,35,30,85,17.5,5849.382009,1587.181469,234.7476833,33.08665971,658.8506532,661.2546261,551.88,235.4228241,40.76028,1692.150126,334.1174561,2437.515019,392.156,412.8533338,280.9329664,312.3965504,1.752,15716.43966
605.94912,35,30,85,20,5828.450012,1489.051184,234.9943127,33.09367657,658.788653,654.6668397,551.88,236.6495041,40.76028,1689.000285,334.7086507,2437.515019,392.156,412.8533338,280.9329664,312.3965504,1.752,15589.64927
605.94912,35,30,85,22.5,5817.497494,1886.737224,234.2587871,33.07945756,658.8612401,652.4764096,551.88,238.2509757,40.76028,1687.363054,334.7882746,2437.515019,392.156,412.8533338,280.9329664,312.3965504,1.752,15973.55907
605.94912,35,30,85,25,5813.8979,1808.038336,234.7610362,33.0906162,658.6958378,651.9128321,551.88,239.3836649,40.76028,1686.819407,334.765683,2437.515019,392.156,412.8533338,280.9329664,312.3965504,1.752,15891.61146
605.94912,45,30,85,15,5891.404805,1471.534774,234.0950276,33.07120651,658.7964524,686.6017046,551.88,227.7069456,40.76028,1698.465451,330.247,2437.515019,392.156,530.8114291,280.9329664,312.3965504,1.752,15780.12761
605.94912,45,30,85,17.5,5849.382009,1587.181469,234.7476833,33.08665971,658.8506532,661.2546261,551.88,235.4228241,40.76028,1692.150126,334.1174561,2437.515019,392.156,530.8114291,280.9329664,312.3965504,1.752,15834.39775
605.94912,45,30,85,20,5828.450012,1489.051184,234.9943127,33.09367657,658.788653,654.6668397,551.88,236.6495041,40.76028,1689.000285,334.7086507,2437.515019,392.156,530.8114291,280.9329664,312.3965504,1.752,15707.60736
605.94912,45,30,85,22.5,5817.497494,1886.737224,234.2587871,33.07945756,658.8612401,652.4764096,551.88,238.2509757,40.76028,1687.363054,334.7882746,2437.515019,392.156,530.8114291,280.9329664,312.3965504,1.752,16091.51716
605.94912,45,30,85,25,5813.8979,1808.038336,234.7610362,33.0906162,658.6958378,651.9128321,551.88,239.3836649,40.76028,1686.819407,334.765683,2437.515019,392.156,530.8114291,280.9329664,312.3965504,1.752,16009.56956
605.94912,50,30,85,15,5891.404805,1471.534774,234.0950276,33.07120651,658.7964524,686.6017046,551.88,227.7069456,40.76028,1698.465451,330.247,2437.515019,392.156,589.7904768,280.9329664,312.3965504,1.752,15839.10666
605.94912,50,30,85,17.5,5849.382009,1587.181469,234.7476833,33.08665971,658.8506532,661.2546261,551.88,235.4228241,40.76028,1692.150126,334.1174561,2437.515019,392.156,589.7904768,280.9329664,312.3965504,1.752,15893.3768
605.94912,50,30,85,20,5828.450012,1489.051184,234.9943127,33.09367657,658.788653,654.6668397,551.88,236.6495041,40.76028,1689.000285,334.7086507,2437.515019,392.156,589.7904768,280.9329664,312.3965504,1.752,15766.58641
605.94912,50,30,85,22.5,5817.497494,1886.737224,234.2587871,33.07945756,658.8612401,652.4764096,551.88,238.2509757,40.76028,1687.363054,334.7882746,2437.515019,392.156,589.7904768,280.9329664,312.3965504,1.752,16150.49621
605.94912,50,30,85,25,5813.8979,1808.038336,234.7610362,33.0906162,658.6958378,651.9128321,551.88,239.3836649,40.76028,1686.819407,334.765683,2437.515019,392.156,589.7904768,280.9329664,312.3965504,1.752,16068.54861
605.94912,57.5,30,85,15,5891.404805,1471.534774,234.0950276,33.07120651,658.7964524,686.6017046,551.88,227.7069456,40.76028,1698.465451,330.247,2437.515019,392.156,678.2590483,280.9329664,312.3965504,1.752,15927.57523
605.94912,57.5,30,85,17.5,5849.382009,1587.181469,234.7476833,33.08665971,658.8506532,661.2546261,551.88,235.4228241,40.76028,1692.150126,334.1174561,2437.515019,392.156,678.2590483,280.9329664,312.3965504,1.752,15981.84537
605.94912,57.5,30,85,20,5828.450012,1489.051184,234.9943127,33.09367657,658.788653,654.6668397,551.88,236.6495041,40.76028,1689.000285,334.7086507,2437.515019,392.156,678.2590483,280.9329664,312.3965504,1.752,15855.05498
605.94912,57.5,30,85,22.5,5817.497494,1886.737224,234.2587871,33.07945756,658.8612401,652.4764096,551.88,238.2509757,40.76028,1687.363054,334.7882746,2437.515019,392.156,678.2590483,280.9329664,312.3965504,1.752,16238.96478
605.94912,57.5,30,85,25,5813.8979,1808.038336,234.7610362,33.0906162,658.6958378,651.9128321,551.88,239.3836649,40.76028,1686.819407,334.765683,2437.515019,392.156,678.2590483,280.9329664,312.3965504,1.752,16157.01718
605.94912,60,30,85,15,5891.404805,1471.534774,234.0950276,33.07120651,658.7964524,686.6017046,551.88,227.7069456,40.76028,1698.465451,330.247,2437.515019,392.156,707.7485722,280.9329664,312.3965504,1.752,15957.06475
605.94912,60,30,85,17.5,5849.382009,1587.181469,234.7476833,33.08665971,658.8506532,661.2546261,551.88,235.4228241,40.76028,1692.150126,334.1174561,2437.515019,392.156,707.7485722,280.9329664,312.3965504,1.752,16011.33489
605.94912,60,30,85,20,5828.450012,1489.051184,234.9943127,33.09367657,658.788653,654.6668397,551.88,236.6495041,40.76028,1689.000285,334.7086507,2437.515019,392.156,707.7485722,280.9329664,312.3965504,1.752,15884.54451
605.94912,60,30,85,22.5,5817.497494,1886.737224,234.2587871,33.07945756,658.8612401,652.4764096,551.88,238.2509757,40.76028,1687.363054,334.7882746,2437.515019,392.156,707.7485722,280.9329664,312.3965504,1.752,16268.45431
605.94912,60,30,85,25,5813.8979,1808.038336,234.7610362,33.0906162,658.6958378,651.9128321,551.88,239.3836649,40.76028,1686.819407,334.765683,2437.515019,392.156,707.7485722,280.9329664,312.3965504,1.752,16186.5067
605.94912,35,30,100,15,5903.616416,1553.713151,238.7314754,33.66228175,664.3201314,693.881736,551.88,237.1771463,40.76028,1700.291614,334.3188914,2810.165419,461.36,412.8533338,280.9329664,312.3965504,1.752,16231.81339
605.94912,35,30,100,17.5,5856.015985,1700.924342,239.6253708,33.68088607,664.0035816,663.4604331,551.88,245.744845,40.76028,1693.133755,337.7438626,2810.165419,461.36,412.8533338,280.9329664,312.3965504,1.752,16306.43361
605.94912,35,30,100,20,5832.550477,1804.561708,240.2141023,33.69616387,663.8758773,655.5770586,551.88,248.3602594,40.76028,1689.598041,338.1278011,2810.165419,461.36,412.8533338,280.9329664,312.3965504,1.752,16378.66204
605.94912,35,30,100,22.5,5819.495938,1867.735202,239.8476724,33.69035551,663.9933343,652.7996236,551.88,249.2962027,40.76028,1687.658037,337.5561112,2810.165419,461.36,412.8533338,280.9329664,312.3965504,1.752,16424.17303
605.94912,35,30,100,25,5813.960067,2020.873458,239.2632234,33.66747142,663.7113091,651.933746,551.88,250.4153894,40.76028,1686.828134,337.2021479,2810.165419,461.36,412.8533338,280.9329664,312.3965504,1.752,16569.9555
605.94912,45,30,100,15,5903.616416,1553.713151,238.7314754,33.66228175,664.3201314,693.881736,551.88,237.1771463,40.76028,1700.291614,334.3188914,2810.165419,461.36,530.8114291,280.9329664,312.3965504,1.752,16349.77149
605.94912,45,30,100,17.5,5856.015985,1700.924342,239.6253708,33.68088607,664.0035816,663.4604331,551.88,245.744845,40.76028,1693.133755,337.7438626,2810.165419,461.36,530.8114291,280.9329664,312.3965504,1.752,16424.39171
605.94912,45,30,100,20,5832.550477,1804.561708,240.2141023,33.69616387,663.8758773,655.5770586,551.88,248.3602594,40.76028,1689.598041,338.1278011,2810.165419,461.36,530.8114291,280.9329664,312.3965504,1.752,16496.62013
605.94912,45,30,100,22.5,5819.495938,1867.735202,239.8476724,33.69035551,663.9933343,652.7996236,551.88,249.2962027,40.76028,1687.658037,337.5561112,2810.165419,461.36,530.8114291,280.9329664,312.3965504,1.752,16542.13112
605.94912,45,30,100,25,5813.960067,2020.873458,239.2632234,33.66747142,663.7113091,651.933746,551.88,250.4153894,40.76028,1686.828134,337.2021479,2810.165419,461.36,530.8114291,280.9329664,312.3965504,1.752,16687.91359
605.94912,50,30,100,15,5903.616416,1553.713151,238.7314754,33.66228175,664.3201314,693.881736,551.88,237.1771463,40.76028,1700.291614,334.3188914,2810.165419,461.36,589.7904768,280.9329664,312.3965504,1.752,16408.75054
605.94912,50,30,100,17.5,5856.015985,1700.924342,239.6253708,33.68088607,664.0035816,663.4604331,551.88,245.744845,40.76028,1693.133755,337.7438626,2810.165419,461.36,589.7904768,280.9329664,312.3965504,1.752,16483.37075
605.94912,50,30,100,20,5832.550477,1804.561708,240.2141023,33.69616387,663.8758773,655.5770586,551.88,248.3602594,40.76028,1689.598041,338.1278011,2810.165419,461.36,589.7904768,280.9329664,312.3965504,1.752,16555.59918
605.94912,50,30,100,22.5,5819.495938,1867.735202,239.8476724,33.69035551,663.9933343,652.7996236,551.88,249.2962027,40.76028,1687.658037,337.5561112,2810.165419,461.36,589.7904768,280.9329664,312.3965504,1.752,16601.11017
605.94912,50,30,100,25,5813.960067,2020.873458,239.2632234,33.66747142,663.7113091,651.933746,551.88,250.4153894,40.76028,1686.828134,337.2021479,2810.165419,461.36,589.7904768,280.9329664,312.3965504,1.752,16746.89264
605.94912,57.5,30,100,15,5903.616416,1553.713151,238.7314754,33.66228175,664.3201314,693.881736,551.88,237.1771463,40.76028,1700.291614,334.3188914,2810.165419,461.36,678.2590483,280.9329664,312.3965504,1.752,16497.21911
605.94912,57.5,30,100,17.5,5856.015985,1700.924342,239.6253708,33.68088607,664.0035816,663.4604331,551.88,245.744845,40.76028,1693.133755,337.7438626,2810.165419,461.36,678.2590483,280.9329664,312.3965504,1.752,16571.83933
605.94912,57.5,30,100,20,5832.550477,1804.561708,240.2141023,33.69616387,663.8758773,655.5770586,551.88,248.3602594,40.76028,1689.598041,338.1278011,2810.165419,461.36,678.2590483,280.9329664,312.3965504,1.752,16644.06775
605.94912,57.5,30,100,22.5,5819.495938,1867.735202,239.8476724,33.69035551,663.9933343,652.7996236,551.88,249.2962027,40.76028,1687.658037,337.5561112,2810.165419,461.36,678.2590483,280.9329664,312.3965504,1.752,16689.57874
605.94912,57.5,30,100,25,5813.960067,2020.873458,239.2632234,33.66747142,663.7113091,651.933746,551.88,250.4153894,40.76028,1686.828134,337.2021479,2810.165419,461.36,678.2590483,280.9329664,312.3965504,1.752,16835.36121
605.94912,60,30,100,15,5903.616416,1553.713151,238.7314754,33.66228175,664.3201314,693.881736,551.88,237.1771463,40.76028,1700.291614,334.3188914,2810.165419,461.36,707.7485722,280.9329664,312.3965504,1.752,16526.70863
605.94912,60,30,100,17.5,5856.015985,1700.924342,239.6253708,33.68088607,664.0035816,663.4604331,551.88,245.744845,40.76028,1693.133755,337.7438626,2810.165419,461.36,707.7485722,280.9329664,312.3965504,1.752,16601.32885
605.94912,60,30,100,20,5832.550477,1804.561708,240.2141023,33.69616387,663.8758773,655.5770586,551.88,248.3602594,40.76028,1689.598041,338.1278011,2810.165419,461.36,707.7485722,280.9329664,312.3965504,1.752,16673.55728
605.94912,60,30,100,22.5,5819.495938,1867.735202,239.8476724,33.69035551,663.9933343,652.7996236,551.88,249.2962027,40.76028,1687.658037,337.5561112,2810.165419,461.36,707.7485722,280.9329664,312.3965504,1.752,16719.06826
605.94912,60,30,100,25,5813.960067,2020.873458,239.2632234,33.66747142,663.7113091,651.933746,551.88,250.4153894,40.76028,1686.828134,337.2021479,2810.165419,461.36,707.7485722,280.9329664,312.3965504,1.752,16864.85074
605.94912,35,30,115,15,5915.574499,1641.87963,243.5749305,34.1521074,669.9782703,701.2966973,551.88,247.1731224,40.76028,1702.067181,338.0491637,3182.815819,530.564,412.8533338,280.9329664,312.3965504,1.752,16807.70055
605.94912,35,30,115,17.5,5862.432861,1830.125611,243.4051663,34.14993051,669.5390144,665.7228496,551.88,256.4088986,40.76028,1694.080717,340.7331883,3182.815819,530.564,412.8533338,280.9329664,312.3965504,1.752,16910.55319
605.94912,35,30,115,20,5836.460114,2287.103101,244.224762,34.16692887,669.5004513,656.4922839,551.88,259.9171724,40.76028,1690.168838,339.8277652,3182.815819,530.564,412.8533338,280.9329664,312.3965504,1.752,17331.81637
605.94912,35,30,115,22.5,5821.994722,2248.665109,243.9817064,34.16478832,669.5207323,653.218935,551.88,261.2568142,40.76028,1688.021014,339.2668171,3182.815819,530.564,412.8533338,280.9329664,312.3965504,1.752,17274.04559
605.94912,35,30,115,25,5815.676018,2481.154209,243.6888928,34.14672582,669.413405,652.154626,551.88,261.3414542,40.76028,1687.084204,338.7638056,3182.815819,530.564,412.8533338,280.9329664,312.3965504,1.752,17497.37829
605.94912,45,30,115,15,5915.574499,1641.87963,243.5749305,34.1521074,669.9782703,701.2966973,551.88,247.1731224,40.76028,1702.067181,338.0491637,3182.815819,530.564,530.8114291,280.9329664,312.3965504,1.752,16925.65865
605.94912,45,30,115,17.5,5862.432861,1830.125611,243.4051663,34.14993051,669.5390144,665.7228496,551.88,256.4088986,40.76028,1694.080717,340.7331883,3182.815819,530.564,530.8114291,280.9329664,312.3965504,1.752,17028.51128
605.94912,45,30,115,20,5836.460114,2287.103101,244.224762,34.16692887,669.5004513,656.4922839,551.88,259.9171724,40.76028,1690.168838,339.8277652,3182.815819,530.564,530.8114291,280.9329664,312.3965504,1.752,17449.77446
605.94912,45,30,115,22.5,5821.994722,2248.665109,243.9817064,34.16478832,669.5207323,653.218935,551.88,261.2568142,40.76028,1688.021014,339.2668171,3182.815819,530.564,530.8114291,280.9329664,312.3965504,1.752,17392.00368
605.94912,45,30,115,25,5815.676018,2481.154209,243.6888928,34.14672582,669.413405,652.154626,551.88,261.3414542,40.76028,1687.084204,338.7638056,3182.815819,530.564,530.8114291,280.9329664,312.3965504,1.752,17615.33639
605.94912,50,30,115,15,5915.574499,1641.87963,243.5749305,34.1521074,669.9782703,701.2966973,551.88,247.1731224,40.76028,1702.067181,338.0491637,3182.815819,530.564,589.7904768,280.9329664,312.3965504,1.752,16984.63769
605.94912,50,30,115,17.5,5862.432861,1830.125611,243.4051663,34.14993051,669.5390144,665.7228496,551.88,256.4088986,40.76028,1694.080717,340.7331883,3182.815819,530.564,589.7904768,280.9329664,312.3965504,1.752,17087.49033
605.94912,50,30,115,20,5836.460114,2287.103101,244.224762,34.16692887,669.5004513,656.4922839,551.88,259.9171724,40.76028,1690.168838,339.8277652,3182.815819,530.564,589.7904768,280.9329664,312.3965504,1.752,17508.75351
605.94912,50,30,115,22.5,5821.994722,2248.665109,243.9817064,34.16478832,669.5207323,653.218935,551.88,261.2568142,40.76028,1688.021014,339.2668171,3182.815819,530.564,589.7904768,280.9329664,312.3965504,1.752,17450.98273
605.94912,50,30,115,25,5815.676018,2481.154209,243.6888928,34.14672582,669.413405,652.154626,551.88,261.3414542,40.76028,1687.084204,338.7638056,3182.815819,530.564,589.7904768,280.9329664,312.3965504,1.752,17674.31543
605.94912,57.5,30,115,15,5915.574499,1641.87963,243.5749305,34.1521074,669.9782703,701.2966973,551.88,247.1731224,40.76028,1702.067181,338.0491637,3182.815819,530.564,678.2590483,280.9329664,312.3965504,1.752,17073.10627
605.94912,57.5,30,115,17.5,5862.432861,1830.125611,243.4051663,34.14993051,669.5390144,665.7228496,551.88,256.4088986,40.76028,1694.080717,340.7331883,3182.815819,530.564,678.2590483,280.9329664,312.3965504,1.752,17175.9589
605.94912,57.5,30,115,20,5836.460114,2287.103101,244.224762,34.16692887,669.5004513,656.4922839,551.88,259.9171724,40.76028,1690.168838,339.8277652,3182.815819,530.564,678.2590483,280.9329664,312.3965504,1.752,17597.22208
605.94912,57.5,30,115,22.5,5821.994722,2248.665109,243.9817064,34.16478832,669.5207323,653.218935,551.88,261.2568142,40.76028,1688.021014,339.2668171,3182.815819,530.564,678.2590483,280.9329664,312.3965504,1.752,17539.4513
605.94912,57.5,30,115,25,5815.676018,2481.154209,243.6888928,34.14672582,669.413405,652.154626,551.88,261.3414542,40.76028,1687.084204,338.7638056,3182.815819,530.564,678.2590483,280.9329664,312.3965504,1.752,17762.78401
605.94912,60,30,115,15,5915.574499,1641.87963,243.5749305,34.1521074,669.9782703,701.2966973,551.88,247.1731224,40.76028,1702.067181,338.0491637,3182.815819,530.564,707.7485722,280.9329664,312.3965504,1.752,17102.59579
605.94912,60,30,115,17.5,5862.432861,1830.125611,243.4051663,34.14993051,669.5390144,665.7228496,551.88,256.4088986,40.76028,1694.080717,340.7331883,3182.815819,530.564,707.7485722,280.9329664,312.3965504,1.752,17205.44842
605.94912,60,30,115,20,5836.460114,2287.103101,244.224762,34.16692887,669.5004513,656.4922839,551.88,259.9171724,40.76028,1690.168838,339.8277652,3182.815819,530.564,707.7485722,280.9329664,312.3965504,1.752,17626.7116
605.94912,60,30,115,22.5,5821.994722,2248.665109,243.9817064,34.16478832,669.5207323,653.218935,551.88,261.2568142,40.76028,1688.021014,339.2668171,3182.815819,530.564,707.7485722,280.9329664,312.3965504,1.752,17568.94083
605.94912,60,30,115,25,5815.676018,2481.154209,243.6888928,34.14672582,669.413405,652.154626,551.88,261.3414542,40.76028,1687.084204,338.7638056,3182.815819,530.564,707.7485722,280.9329664,312.3965504,1.752,17792.27353
605.94912,35,30,129.55,15,5926.824396,1729.257978,246.9991346,34.5435147,676.5199859,708.9752581,551.88,256.5456129,40.76028,1703.728695,340.7648962,3544.286707,597.69188,412.8533338,280.9329664,312.3965504,1.752,17366.71319
605.94912,35,30,129.55,17.5,5867.83378,1963.401882,246.5979896,34.54273251,676.4018449,667.8313956,551.88,266.331201,40.76028,1694.870778,342.4824928,3544.286707,597.69188,412.8533338,280.9329664,312.3965504,1.752,17502.84781
605.94912,35,30,129.55,20,5837.779057,2595.695858,246.7689464,34.54141172,676.5574286,656.9299653,551.88,271.0664324,40.76028,1690.36446,340.8957655,3544.286707,597.69188,412.8533338,280.9329664,312.3965504,1.752,18093.15304
605.94912,35,30,129.55,22.5,5823.594809,3362.707042,246.8471746,34.54657591,676.4454799,653.5154165,551.88,273.6349194,40.76028,1688.253108,340.4063982,3544.286707,597.69188,412.8533338,280.9329664,312.3965504,1.752,18842.50464
605.94912,35,30,129.55,25,5816.676744,3186.146353,247.6801656,34.56462109,676.6074335,652.2952798,551.88,272.7502457,40.76028,1687.232256,340.1376035,3544.286707,597.69188,412.8533338,280.9329664,312.3965504,1.752,18656.64442
605.94912,45,30,129.55,15,5926.824396,1729.257978,246.9991346,34.5435147,676.5199859,708.9752581,551.88,256.5456129,40.76028,1703.728695,340.7648962,3544.286707,597.69188,530.8114291,280.9329664,312.3965504,1.752,17484.67129
605.94912,45,30,129.55,17.5,5867.83378,1963.401882,246.5979896,34.54273251,676.4018449,667.8313956,551.88,266.331201,40.76028,1694.870778,342.4824928,3544.286707,597.69188,530.8114291,280.9329664,312.3965504,1.752,17620.80591
605.94912,45,30,129.55,20,5837.779057,2595.695858,246.7689464,34.54141172,676.5574286,656.9299653,551.88,271.0664324,40.76028,1690.36446,340.8957655,3544.286707,597.69188,530.8114291,280.9329664,312.3965504,1.752,18211.11114
605.94912,45,30,129.55,22.5,5823.594809,3362.707042,246.8471746,34.54657591,676.4454799,653.5154165,551.88,273.6349194,40.76028,1688.253108,340.4063982,3544.286707,597.69188,530.8114291,280.9329664,312.3965504,1.752,18960.46274
605.94912,45,30,129.55,25,5816.676744,3186.146353,247.6801656,34.56462109,676.6074335,652.2952798,551.88,272.7502457,40.76028,1687.232256,340.1376035,3544.286707,597.69188,530.8114291,280.9329664,312.3965504,1.752,18774.60252
605.94912,50,30,129.55,15,5926.824396,1729.257978,246.9991346,34.5435147,676.5199859,708.9752581,551.88,256.5456129,40.76028,1703.728695,340.7648962,3544.286707,597.69188,589.7904768,280.9329664,312.3965504,1.752,17543.65033
605.94912,50,30,129.55,17.5,5867.83378,1963.401882,246.5979896,34.54273251,676.4018449,667.8313956,551.88,266.331201,40.76028,1694.870778,342.4824928,3544.286707,597.69188,589.7904768,280.9329664,312.3965504,1.752,17679.78496
605.94912,50,30,129.55,20,5837.779057,2595.695858,246.7689464,34.54141172,676.5574286,656.9299653,551.88,271.0664324,40.76028,1690.36446,340.8957655,3544.286707,597.69188,589.7904768,280.9329664,312.3965504,1.752,18270.09019
605.94912,50,30,129.55,22.5,5823.594809,3362.707042,246.8471746,34.54657591,676.4454799,653.5154165,551.88,273.6349194,40.76028,1688.253108,340.4063982,3544.286707,597.69188,589.7904768,280.9329664,312.3965504,1.752,19019.44178
605.94912,50,30,129.55,25,5816.676744,3186.146353,247.6801656,34.56462109,676.6074335,652.2952798,551.88,272.7502457,40.76028,1687.232256,340.1376035,3544.286707,597.69188,589.7904768,280.9329664,312.3965504,1.752,18833.58156
605.94912,57.5,30,129.55,15,5926.824396,1729.257978,246.9991346,34.5435147,676.5199859,708.9752581,551.88,256.5456129,40.76028,1703.728695,340.7648962,3544.286707,597.69188,678.2590483,280.9329664,312.3965504,1.752,17632.1189
605.94912,57.5,30,129.55,17.5,5867.83378,1963.401882,246.5979896,34.54273251,676.4018449,667.8313956,551.88,266.331201,40.76028,1694.870778,342.4824928,3544.286707,597.69188,678.2590483,280.9329664,312.3965504,1.752,17768.25353
605.94912,57.5,30,129.55,20,5837.779057,2595.695858,246.7689464,34.54141172,676.5574286,656.9299653,551.88,271.0664324,40.76028,1690.36446,340.8957655,3544.286707,597.69188,678.2590483,280.9329664,312.3965504,1.752,18358.55876
605.94912,57.5,30,129.55,22.5,5823.594809,3362.707042,246.8471746,34.54657591,676.4454799,653.5154165,551.88,273.6349194,40.76028,1688.253108,340.4063982,3544.286707,597.69188,678.2590483,280.9329664,312.3965504,1.752,19107.91036
605.94912,57.5,30,129.55,25,5816.676744,3186.146353,247.6801656,34.56462109,676.6074335,652.2952798,551.88,272.7502457,40.76028,1687.232256,340.1376035,3544.286707,597.69188,678.2590483,280.9329664,312.3965504,1.752,18922.05013
605.94912,60,30,129.55,15,5926.824396,1729.257978,246.9991346,34.5435147,676.5199859,708.9752581,551.88,256.5456129,40.76028,1703.728695,340.7648962,3544.286707,597.69188,707.7485722,280.9329664,312.3965504,1.752,17661.60843
605.94912,60,30,129.55,17.5,5867.83378,1963.401882,246.5979896,34.54273251,676.4018449,667.8313956,551.88,266.331201,40.76028,1694.870778,342.4824928,3544.286707,597.69188,707.7485722,280.9329664,312.3965504,1.752,17797.74305
605.94912,60,30,129.55,20,5837.779057,2595.695858,246.7689464,34.54141172,676.5574286,656.9299653,551.88,271.0664324,40.76028,1690.36446,340.8957655,3544.286707,597.69188,707.7485722,280.9329664,312.3965504,1.752,18388.04828
605.94912,60,30,129.55,22.5,5823.594809,3362.707042,246.8471746,34.54657591,676.4454799,653.5154165,551.88,273.6349194,40.76028,1688.253108,340.4063982,3544.286707,597.69188,707.7485722,280.9329664,312.3965504,1.752,19137.39988
605.94912,60,30,129.55,25,5816.676744,3186.146353,247.6801656,34.56462109,676.6074335,652.2952798,551.88,272.7502457,40.76028,1687.232256,340.1376035,3544.286707,597.69188,707.7485722,280.9329664,312.3965504,1.752,18951.53966
605.94912,35,30,145,15,5939.211455,1822.0634,249.2123546,34.88308499,686.9863312,717.4818295,551.88,265.910748,40.76028,1705.562606,343.2241174,3928.116619,668.972,412.8533338,280.9329664,312.3965504,1.752,17962.19968
605.94912,35,30,145,17.5,5873.787072,2129.112958,249.3705093,34.8979504,687.253364,670.2336274,551.88,275.9884558,40.76028,1695.741067,343.7480991,3928.116619,668.972,412.8533338,280.9329664,312.3965504,1.752,18157.79685
605.94912,35,30,145,20,5838.47403,2688.594639,248.6781024,34.87720188,687.450055,657.2382516,551.88,282.0551189,40.76028,1690.470698,342.9349267,3928.116619,668.972,412.8533338,280.9329664,312.3965504,1.752,18668.43677
605.94912,35,30,145,22.5,5823.023004,4651.107219,249.0238988,34.88665738,687.270531,653.4875308,551.88,285.6466261,40.76028,1688.166699,342.3237971,3928.116619,668.972,412.8533338,280.9329664,312.3965504,1.752,20612.59971
605.94912,35,30,145,25,5816.372619,3679.926549,250.6148778,34.9344093,687.5132977,652.2870313,551.88,284.0550138,40.76028,1687.184959,342.4613574,3928.116619,668.972,412.8533338,280.9329664,312.3965504,1.752,19633.01386
605.94912,45,30,145,15,5939.211455,1822.0634,249.2123546,34.88308499,686.9863312,717.4818295,551.88,265.910748,40.76028,1705.562606,343.2241174,3928.116619,668.972,530.8114291,280.9329664,312.3965504,1.752,18080.15777
605.94912,45,30,145,17.5,5873.787072,2129.112958,249.3705093,34.8979504,687.253364,670.2336274,551.88,275.9884558,40.76028,1695.741067,343.7480991,3928.116619,668.972,530.8114291,280.9329664,312.3965504,1.752,18275.75495
605.94912,45,30,145,20,5838.47403,2688.594639,248.6781024,34.87720188,687.450055,657.2382516,551.88,282.0551189,40.76028,1690.470698,342.9349267,3928.116619,668.972,530.8114291,280.9329664,312.3965504,1.752,18786.39487
605.94912,45,30,145,22.5,5823.023004,4651.107219,249.0238988,34.88665738,687.270531,653.4875308,551.88,285.6466261,40.76028,1688.166699,342.3237971,3928.116619,668.972,530.8114291,280.9329664,312.3965504,1.752,20730.55781
605.94912,45,30,145,25,5816.372619,3679.926549,250.6148778,34.9344093,687.5132977,652.2870313,551.88,284.0550138,40.76028,1687.184959,342.4613574,3928.116619,668.972,530.8114291,280.9329664,312.3965504,1.752,19750.97196
605.94912,50,30,145,15,5939.211455,1822.0634,249.2123546,34.88308499,686.9863312,717.4818295,551.88,265.910748,40.76028,1705.562606,343.2241174,3928.116619,668.972,589.7904768,280.9329664,312.3965504,1.752,18139.13682
