FFU Air Flow Rate [kg/s],ULPA Pressure Drop [Pa],Cleanroom Overpressure [Pa],Process Exhaust [kg/s],Cooling Bifurcation Temperature [C],Chiller [MWha],LT Chiller [MWha],Booster Heat Pump [MWha],Hot Water Pump [MWha],Heat Recovery Water Pump [MWha],Chilled Water to Fab Pump [MWha],Chilled Water to PCW Pump [MWha],LT Chilled Water To Fab Pump [MWha],LT Chilled Water To PCW Pump [MWha],Cooling Water For Chiller Pump [MWha],Cooling Water For LT Chiller Pump [MWha],Cleanroom MAU Fan [MWha],Cleanroom Exhaust Fan [MWha],Cleanroom FFU Fan [MWha],Chem Room AHU Fan [MWha],Fac AHU Fan [MWha],Fac Recirculation Fan [MWha],Total [MWha]
605.94912,50,30,145,17.5,5873.787072,2129.112958,249.3705093,34.8979504,687.253364,670.2336274,551.88,275.9884558,40.76028,1695.741067,343.7480991,3928.116619,668.972,589.7904768,280.9329664,312.3965504,1.752,18334.734
605.94912,50,30,145,20,5838.47403,2688.594639,248.6781024,34.87720188,687.450055,657.2382516,551.88,282.0551189,40.76028,1690.470698,342.9349267,3928.116619,668.972,589.7904768,280.9329664,312.3965504,1.752,18845.37392
605.94912,50,30,145,22.5,5823.023004,4651.107219,249.0238988,34.88665738,687.270531,653.4875308,551.88,285.6466261,40.76028,1688.166699,342.3237971,3928.116619,668.972,589.7904768,280.9329664,312.3965504,1.752,20789.53686
605.94912,50,30,145,25,5816.372619,3679.926549,250.6148778,34.9344093,687.5132977,652.2870313,551.88,284.0550138,40.76028,1687.184959,342.4613574,3928.116619,668.972,589.7904768,280.9329664,312.3965504,1.752,19809.95101
605.94912,57.5,30,145,15,5939.211455,1822.0634,249.2123546,34.88308499,686.9863312,717.4818295,551.88,265.910748,40.76028,1705.562606,343.2241174,3928.116619,668.972,678.2590483,280.9329664,312.3965504,1.752,18227.60539
605.94912,57.5,30,145,17.5,5873.787072,2129.112958,249.3705093,34.8979504,687.253364,670.2336274,551.88,275.9884558,40.76028,1695.741067,343.7480991,3928.116619,668.972,678.2590483,280.9329664,312.3965504,1.752,18423.20257
605.94912,57.5,30,145,20,5838.47403,2688.594639,248.6781024,34.87720188,687.450055,657.2382516,551.88,282.0551189,40.76028,1690.470698,342.9349267,3928.116619,668.972,678.2590483,280.9329664,312.3965504,1.752,18933.84249
605.94912,57.5,30,145,22.5,5823.023004,4651.107219,249.0238988,34.88665738,687.270531,653.4875308,551.88,285.6466261,40.76028,1688.166699,342.3237971,3928.116619,668.972,678.2590483,280.9329664,312.3965504,1.752,20878.00543
605.94912,57.5,30,145,25,5816.372619,3679.926549,250.6148778,34.9344093,687.5132977,652.2870313,551.88,284.0550138,40.76028,1687.184959,342.4613574,3928.116619,668.972,678.2590483,280.9329664,312.3965504,1.752,19898.41958
605.94912,60,30,145,15,5939.211455,1822.0634,249.2123546,34.88308499,686.9863312,717.4818295,551.88,265.910748,40.76028,1705.562606,343.2241174,3928.116619,668.972,707.7485722,280.9329664,312.3965504,1.752,18257.09491
605.94912,60,30,145,17.5,5873.787072,2129.112958,249.3705093,34.8979504,687.253364,670.2336274,551.88,275.9884558,40.76028,1695.741067,343.7480991,3928.116619,668.972,707.7485722,280.9329664,312.3965504,1.752,18452.69209
605.94912,60,30,145,20,5838.47403,2688.594639,248.6781024,34.87720188,687.450055,657.2382516,551.88,282.0551189,40.76028,1690.470698,342.9349267,3928.116619,668.972,707.7485722,280.9329664,312.3965504,1.752,18963.33201
605.94912,60,30,145,22.5,5823.023004,4651.107219,249.0238988,34.88665738,687.270531,653.4875308,551.88,285.6466261,40.76028,1688.166699,342.3237971,3928.116619,668.972,707.7485722,280.9329664,312.3965504,1.752,20907.49495
605.94912,60,30,145,25,5816.372619,3679.926549,250.6148778,34.9344093,687.5132977,652.2870313,551.88,284.0550138,40.76028,1687.184959,342.4613574,3928.116619,668.972,707.7485722,280.9329664,312.3965504,1.752,19927.9091
605.94912,35,30,160,15,5953.399812,1912.433063,251.4408502,35.1518614,704.3236486,725.3684517,551.88,274.8413222,40.76028,1707.691431,346.8928805,4300.767019,738.176,412.8533338,280.9329664,312.3965504,1.752,18551.06147
605.94912,35,30,160,17.5,5882.622895,2351.936981,250.6246235,35.13034443,703.9421622,673.3815749,551.88,284.4659902,40.76028,1697.051989,346.2522852,4300.767019,738.176,412.8533338,280.9329664,312.3965504,1.752,18864.92699
605.94912,35,30,160,20,5844.776499,2765.89391,251.2540213,35.14801724,703.5052551,658.5193725,551.88,290.2473954,40.76028,1691.391124,347.685606,4300.767019,738.176,412.8533338,280.9329664,312.3965504,1.752,19227.93935
605.94912,35,30,160,22.5,5818.901506,4242.927577,250.7454229,35.13455022,703.4512232,652.8983847,551.88,292.4178516,40.76028,1687.552187,346.8547869,4300.767019,738.176,412.8533338,280.9329664,312.3965504,1.752,20670.40164
605.94912,35,30,160,25,5815.854824,2833.02129,250.4967924,35.12495707,703.1455069,652.2534677,551.88,289.9366274,40.76028,1687.108892,346.8285867,4300.767019,738.176,412.8533338,280.9329664,312.3965504,1.752,19253.28909
605.94912,45,30,160,15,5953.399812,1912.433063,251.4408502,35.1518614,704.3236486,725.3684517,551.88,274.8413222,40.76028,1707.691431,346.8928805,4300.767019,738.176,530.8114291,280.9329664,312.3965504,1.752,18669.01956
605.94912,45,30,160,17.5,5882.622895,2351.936981,250.6246235,35.13034443,703.9421622,673.3815749,551.88,284.4659902,40.76028,1697.051989,346.2522852,4300.767019,738.176,530.8114291,280.9329664,312.3965504,1.752,18982.88509
605.94912,45,30,160,20,5844.776499,2765.89391,251.2540213,35.14801724,703.5052551,658.5193725,551.88,290.2473954,40.76028,1691.391124,347.685606,4300.767019,738.176,530.8114291,280.9329664,312.3965504,1.752,19345.89745
605.94912,45,30,160,22.5,5818.901506,4242.927577,250.7454229,35.13455022,703.4512232,652.8983847,551.88,292.4178516,40.76028,1687.552187,346.8547869,4300.767019,738.176,530.8114291,280.9329664,312.3965504,1.752,20788.35973
605.94912,45,30,160,25,5815.854824,2833.02129,250.4967924,35.12495707,703.1455069,652.2534677,551.88,289.9366274,40.76028,1687.108892,346.8285867,4300.767019,738.176,530.8114291,280.9329664,312.3965504,1.752,19371.24719
605.94912,50,30,160,15,5953.399812,1912.433063,251.4408502,35.1518614,704.3236486,725.3684517,551.88,274.8413222,40.76028,1707.691431,346.8928805,4300.767019,738.176,589.7904768,280.9329664,312.3965504,1.752,18727.99861
605.94912,50,30,160,17.5,5882.622895,2351.936981,250.6246235,35.13034443,703.9421622,673.3815749,551.88,284.4659902,40.76028,1697.051989,346.2522852,4300.767019,738.176,589.7904768,280.9329664,312.3965504,1.752,19041.86414
605.94912,50,30,160,20,5844.776499,2765.89391,251.2540213,35.14801724,703.5052551,658.5193725,551.88,290.2473954,40.76028,1691.391124,347.685606,4300.767019,738.176,589.7904768,280.9329664,312.3965504,1.752,19404.87649
605.94912,50,30,160,22.5,5818.901506,4242.927577,250.7454229,35.13455022,703.4512232,652.8983847,551.88,292.4178516,40.76028,1687.552187,346.8547869,4300.767019,738.176,589.7904768,280.9329664,312.3965504,1.752,20847.33878
605.94912,50,30,160,25,5815.854824,2833.02129,250.4967924,35.12495707,703.1455069,652.2534677,551.88,289.9366274,40.76028,1687.108892,346.8285867,4300.767019,738.176,589.7904768,280.9329664,312.3965504,1.752,19430.22624
605.94912,57.5,30,160,15,5953.399812,1912.433063,251.4408502,35.1518614,704.3236486,725.3684517,551.88,274.8413222,40.76028,1707.691431,346.8928805,4300.767019,738.176,678.2590483,280.9329664,312.3965504,1.752,18816.46718
605.94912,57.5,30,160,17.5,5882.622895,2351.936981,250.6246235,35.13034443,703.9421622,673.3815749,551.88,284.4659902,40.76028,1697.051989,346.2522852,4300.767019,738.176,678.2590483,280.9329664,312.3965504,1.752,19130.33271
605.94912,57.5,30,160,20,5844.776499,2765.89391,251.2540213,35.14801724,703.5052551,658.5193725,551.88,290.2473954,40.76028,1691.391124,347.685606,4300.767019,738.176,678.2590483,280.9329664,312.3965504,1.752,19493.34506
605.94912,57.5,30,160,22.5,5818.901506,4242.927577,250.7454229,35.13455022,703.4512232,652.8983847,551.88,292.4178516,40.76028,1687.552187,346.8547869,4300.767019,738.176,678.2590483,280.9329664,312.3965504,1.752,20935.80735
605.94912,57.5,30,160,25,5815.854824,2833.02129,250.4967924,35.12495707,703.1455069,652.2534677,551.88,289.9366274,40.76028,1687.108892,346.8285867,4300.767019,738.176,678.2590483,280.9329664,312.3965504,1.752,19518.69481
605.94912,60,30,160,15,5953.399812,1912.433063,251.4408502,35.1518614,704.3236486,725.3684517,551.88,274.8413222,40.76028,1707.691431,346.8928805,4300.767019,738.176,707.7485722,280.9329664,312.3965504,1.752,18845.95671
605.94912,60,30,160,17.5,5882.622895,2351.936981,250.6246235,35.13034443,703.9421622,673.3815749,551.88,284.4659902,40.76028,1697.051989,346.2522852,4300.767019,738.176,707.7485722,280.9329664,312.3965504,1.752,19159.82223
605.94912,60,30,160,20,5844.776499,2765.89391,251.2540213,35.14801724,703.5052551,658.5193725,551.88,290.2473954,40.76028,1691.391124,347.685606,4300.767019,738.176,707.7485722,280.9329664,312.3965504,1.752,19522.83459
605.94912,60,30,160,22.5,5818.901506,4242.927577,250.7454229,35.13455022,703.4512232,652.8983847,551.88,292.4178516,40.76028,1687.552187,346.8547869,4300.767019,738.176,707.7485722,280.9329664,312.3965504,1.752,20965.29688
605.94912,60,30,160,25,5815.854824,2833.02129,250.4967924,35.12495707,703.1455069,652.2534677,551.88,289.9366274,40.76028,1687.108892,346.8285867,4300.767019,738.176,707.7485722,280.9329664,312.3965504,1.752,19548.18433
605.94912,35,25,85,15,5890.470699,1465.579292,233.8224419,33.02075239,658.3749939,686.0200024,551.88,227.0340675,40.76028,1698.325313,329.9598129,2408.622545,392.156,412.8533338,280.9329664,312.3965504,1.752,15623.96105
605.94912,35,25,85,17.5,5848.91545,1579.710059,234.2903445,33.03237419,658.4481482,661.0989945,551.88,234.6680843,40.76028,1692.081002,333.8527346,2408.622545,392.156,412.8533338,280.9329664,312.3965504,1.752,15677.45087
605.94912,35,25,85,20,5828.289527,1487.41261,234.5634844,33.03967923,658.3938646,654.6280209,551.88,235.7136923,40.76028,1688.976806,334.3473072,2408.622545,392.156,412.8533338,280.9329664,312.3965504,1.752,15556.71867
605.94912,35,25,85,22.5,5817.404004,1870.47024,233.7593393,33.02400337,658.4542067,652.4614621,551.88,237.3960162,40.76028,1687.348635,334.53023,2408.622545,392.156,412.8533338,280.9329664,312.3965504,1.752,15926.20181
605.94912,35,25,85,25,5814.069131,1789.26655,234.4001549,33.03882233,658.3129426,651.9321493,551.88,238.4388021,40.76028,1686.845141,334.5245582,2408.622545,392.156,412.8533338,280.9329664,312.3965504,1.752,15842.18193
605.94912,45,25,85,15,5890.470699,1465.579292,233.8224419,33.02075239,658.3749939,686.0200024,551.88,227.0340675,40.76028,1698.325313,329.9598129,2408.622545,392.156,530.8114291,280.9329664,312.3965504,1.752,15741.91914
605.94912,45,25,85,17.5,5848.91545,1579.710059,234.2903445,33.03237419,658.4481482,661.0989945,551.88,234.6680843,40.76028,1692.081002,333.8527346,2408.622545,392.156,530.8114291,280.9329664,312.3965504,1.752,15795.40896
605.94912,45,25,85,20,5828.289527,1487.41261,234.5634844,33.03967923,658.3938646,654.6280209,551.88,235.7136923,40.76028,1688.976806,334.3473072,2408.622545,392.156,530.8114291,280.9329664,312.3965504,1.752,15674.67676
605.94912,45,25,85,22.5,5817.404004,1870.47024,233.7593393,33.02400337,658.4542067,652.4614621,551.88,237.3960162,40.76028,1687.348635,334.53023,2408.622545,392.156,530.8114291,280.9329664,312.3965504,1.752,16044.15991
605.94912,45,25,85,25,5814.069131,1789.26655,234.4001549,33.03882233,658.3129426,651.9321493,551.88,238.4388021,40.76028,1686.845141,334.5245582,2408.622545,392.156,530.8114291,280.9329664,312.3965504,1.752,15960.14002
605.94912,50,25,85,15,5890.470699,1465.579292,233.8224419,33.02075239,658.3749939,686.0200024,551.88,227.0340675,40.76028,1698.325313,329.9598129,2408.622545,392.156,589.7904768,280.9329664,312.3965504,1.752,15800.89819
605.94912,50,25,85,17.5,5848.91545,1579.710059,234.2903445,33.03237419,658.4481482,661.0989945,551.88,234.6680843,40.76028,1692.081002,333.8527346,2408.622545,392.156,589.7904768,280.9329664,312.3965504,1.752,15854.38801
605.94912,50,25,85,20,5828.289527,1487.41261,234.5634844,33.03967923,658.3938646,654.6280209,551.88,235.7136923,40.76028,1688.976806,334.3473072,2408.622545,392.156,589.7904768,280.9329664,312.3965504,1.752,15733.65581
605.94912,50,25,85,22.5,5817.404004,1870.47024,233.7593393,33.02400337,658.4542067,652.4614621,551.88,237.3960162,40.76028,1687.348635,334.53023,2408.622545,392.156,589.7904768,280.9329664,312.3965504,1.752,16103.13895
605.94912,50,25,85,25,5814.069131,1789.26655,234.4001549,33.03882233,658.3129426,651.9321493,551.88,238.4388021,40.76028,1686.845141,334.5245582,2408.622545,392.156,589.7904768,280.9329664,312.3965504,1.752,16019.11907
605.94912,57.5,25,85,15,5890.470699,1465.579292,233.8224419,33.02075239,658.3749939,686.0200024,551.88,227.0340675,40.76028,1698.325313,329.9598129,2408.622545,392.156,678.2590483,280.9329664,312.3965504,1.752,15889.36676
605.94912,57.5,25,85,17.5,5848.91545,1579.710059,234.2903445,33.03237419,658.4481482,661.0989945,551.88,234.6680843,40.76028,1692.081002,333.8527346,2408.622545,392.156,678.2590483,280.9329664,312.3965504,1.752,15942.85658
605.94912,57.5,25,85,20,5828.289527,1487.41261,234.5634844,33.03967923,658.3938646,654.6280209,551.88,235.7136923,40.76028,1688.976806,334.3473072,2408.622545,392.156,678.2590483,280.9329664,312.3965504,1.752,15822.12438
605.94912,57.5,25,85,22.5,5817.404004,1870.47024,233.7593393,33.02400337,658.4542067,652.4614621,551.88,237.3960162,40.76028,1687.348635,334.53023,2408.622545,392.156,678.2590483,280.9329664,312.3965504,1.752,16191.60753
605.94912,57.5,25,85,25,5814.069131,1789.26655,234.4001549,33.03882233,658.3129426,651.9321493,551.88,238.4388021,40.76028,1686.845141,334.5245582,2408.622545,392.156,678.2590483,280.9329664,312.3965504,1.752,16107.58764
605.94912,60,25,85,15,5890.470699,1465.579292,233.8224419,33.02075239,658.3749939,686.0200024,551.88,227.0340675,40.76028,1698.325313,329.9598129,2408.622545,392.156,707.7485722,280.9329664,312.3965504,1.752,15918.85629
605.94912,60,25,85,17.5,5848.91545,1579.710059,234.2903445,33.03237419,658.4481482,661.0989945,551.88,234.6680843,40.76028,1692.081002,333.8527346,2408.622545,392.156,707.7485722,280.9329664,312.3965504,1.752,15972.3461
605.94912,60,25,85,20,5828.289527,1487.41261,234.5634844,33.03967923,658.3938646,654.6280209,551.88,235.7136923,40.76028,1688.976806,334.3473072,2408.622545,392.156,707.7485722,280.9329664,312.3965504,1.752,15851.6139
605.94912,60,25,85,22.5,5817.404004,1870.47024,233.7593393,33.02400337,658.4542067,652.4614621,551.88,237.3960162,40.76028,1687.348635,334.53023,2408.622545,392.156,707.7485722,280.9329664,312.3965504,1.752,16221.09705
605.94912,60,25,85,25,5814.069131,1789.26655,234.4001549,33.03882233,658.3129426,651.9321493,551.88,238.4388021,40.76028,1686.845141,334.5245582,2408.622545,392.156,707.7485722,280.9329664,312.3965504,1.752,16137.07717
605.94912,35,25,100,15,5902.671264,1547.060826,238.3346988,33.62025153,663.8908253,693.3208956,551.88,236.4086609,40.76028,1700.150718,334.0000728,2781.272945,461.36,412.8533338,280.9329664,312.3965504,1.752,16192.66629
605.94912,35,25,100,17.5,5855.489693,1691.313093,239.298951,33.64043716,663.6010677,663.2828773,551.88,244.9196604,40.76028,1693.055801,337.4702235,2781.272945,461.36,412.8533338,280.9329664,312.3965504,1.752,16265.27988
605.94912,35,25,100,20,5832.17983,1767.977272,239.8445145,33.65488859,663.4738881,655.4948712,551.88,247.4645724,40.76028,1689.544022,337.9362051,2781.272945,461.36,412.8533338,280.9329664,312.3965504,1.752,16310.77814
605.94912,35,25,100,22.5,5819.305203,1866.797618,239.4690709,33.64881561,663.5942264,652.7684081,551.88,248.4176557,40.76028,1687.630236,337.3812902,2781.272945,461.36,412.8533338,280.9329664,312.3965504,1.752,16392.2206
605.94912,35,25,100,25,5813.854198,1999.382292,238.9184477,33.62733545,663.3091568,651.9200398,551.88,249.5933104,40.76028,1686.812316,337.0522995,2781.272945,461.36,412.8533338,280.9329664,312.3965504,1.752,16517.67747
605.94912,45,25,100,15,5902.671264,1547.060826,238.3346988,33.62025153,663.8908253,693.3208956,551.88,236.4086609,40.76028,1700.150718,334.0000728,2781.272945,461.36,530.8114291,280.9329664,312.3965504,1.752,16310.62438
605.94912,45,25,100,17.5,5855.489693,1691.313093,239.298951,33.64043716,663.6010677,663.2828773,551.88,244.9196604,40.76028,1693.055801,337.4702235,2781.272945,461.36,530.8114291,280.9329664,312.3965504,1.752,16383.23797
605.94912,45,25,100,20,5832.17983,1767.977272,239.8445145,33.65488859,663.4738881,655.4948712,551.88,247.4645724,40.76028,1689.544022,337.9362051,2781.272945,461.36,530.8114291,280.9329664,312.3965504,1.752,16428.73623
605.94912,45,25,100,22.5,5819.305203,1866.797618,239.4690709,33.64881561,663.5942264,652.7684081,551.88,248.4176557,40.76028,1687.630236,337.3812902,2781.272945,461.36,530.8114291,280.9329664,312.3965504,1.752,16510.1787
605.94912,45,25,100,25,5813.854198,1999.382292,238.9184477,33.62733545,663.3091568,651.9200398,551.88,249.5933104,40.76028,1686.812316,337.0522995,2781.272945,461.36,530.8114291,280.9329664,312.3965504,1.752,16635.63557
605.94912,50,25,100,15,5902.671264,1547.060826,238.3346988,33.62025153,663.8908253,693.3208956,551.88,236.4086609,40.76028,1700.150718,334.0000728,2781.272945,461.36,589.7904768,280.9329664,312.3965504,1.752,16369.60343
605.94912,50,25,100,17.5,5855.489693,1691.313093,239.298951,33.64043716,663.6010677,663.2828773,551.88,244.9196604,40.76028,1693.055801,337.4702235,2781.272945,461.36,589.7904768,280.9329664,312.3965504,1.752,16442.21702
605.94912,50,25,100,20,5832.17983,1767.977272,239.8445145,33.65488859,663.4738881,655.4948712,551.88,247.4645724,40.76028,1689.544022,337.9362051,2781.272945,461.36,589.7904768,280.9329664,312.3965504,1.752,16487.71528
605.94912,50,25,100,22.5,5819.305203,1866.797618,239.4690709,33.64881561,663.5942264,652.7684081,551.88,248.4176557,40.76028,1687.630236,337.3812902,2781.272945,461.36,589.7904768,280.9329664,312.3965504,1.752,16569.15774
605.94912,50,25,100,25,5813.854198,1999.382292,238.9184477,33.62733545,663.3091568,651.9200398,551.88,249.5933104,40.76028,1686.812316,337.0522995,2781.272945,461.36,589.7904768,280.9329664,312.3965504,1.752,16694.61461
605.94912,57.5,25,100,15,5902.671264,1547.060826,238.3346988,33.62025153,663.8908253,693.3208956,551.88,236.4086609,40.76028,1700.150718,334.0000728,2781.272945,461.36,678.2590483,280.9329664,312.3965504,1.752,16458.072
605.94912,57.5,25,100,17.5,5855.489693,1691.313093,239.298951,33.64043716,663.6010677,663.2828773,551.88,244.9196604,40.76028,1693.055801,337.4702235,2781.272945,461.36,678.2590483,280.9329664,312.3965504,1.752,16530.68559
605.94912,57.5,25,100,20,5832.17983,1767.977272,239.8445145,33.65488859,663.4738881,655.4948712,551.88,247.4645724,40.76028,1689.544022,337.9362051,2781.272945,461.36,678.2590483,280.9329664,312.3965504,1.752,16576.18385
605.94912,57.5,25,100,22.5,5819.305203,1866.797618,239.4690709,33.64881561,663.5942264,652.7684081,551.88,248.4176557,40.76028,1687.630236,337.3812902,2781.272945,461.36,678.2590483,280.9329664,312.3965504,1.752,16657.62631
605.94912,57.5,25,100,25,5813.854198,1999.382292,238.9184477,33.62733545,663.3091568,651.9200398,551.88,249.5933104,40.76028,1686.812316,337.0522995,2781.272945,461.36,678.2590483,280.9329664,312.3965504,1.752,16783.08318
605.94912,60,25,100,15,5902.671264,1547.060826,238.3346988,33.62025153,663.8908253,693.3208956,551.88,236.4086609,40.76028,1700.150718,334.0000728,2781.272945,461.36,707.7485722,280.9329664,312.3965504,1.752,16487.56153
605.94912,60,25,100,17.5,5855.489693,1691.313093,239.298951,33.64043716,663.6010677,663.2828773,551.88,244.9196604,40.76028,1693.055801,337.4702235,2781.272945,461.36,707.7485722,280.9329664,312.3965504,1.752,16560.17512
605.94912,60,25,100,20,5832.17983,1767.977272,239.8445145,33.65488859,663.4738881,655.4948712,551.88,247.4645724,40.76028,1689.544022,337.9362051,2781.272945,461.36,707.7485722,280.9329664,312.3965504,1.752,16605.67338
605.94912,60,25,100,22.5,5819.305203,1866.797618,239.4690709,33.64881561,663.5942264,652.7684081,551.88,248.4176557,40.76028,1687.630236,337.3812902,2781.272945,461.36,707.7485722,280.9329664,312.3965504,1.752,16687.11584
605.94912,60,25,100,25,5813.854198,1999.382292,238.9184477,33.62733545,663.3091568,651.9200398,551.88,249.5933104,40.76028,1686.812316,337.0522995,2781.272945,461.36,707.7485722,280.9329664,312.3965504,1.752,16812.57271
605.94912,35,25,115,15,5914.664471,1634.936344,243.2367083,34.11743568,669.5203921,700.7050586,551.88,246.4031712,40.76028,1701.932495,337.7929758,3153.923345,530.564,412.8533338,280.9329664,312.3965504,1.752,16768.37153
605.94912,35,25,115,17.5,5861.968386,1819.854993,243.133155,34.11631506,669.0730621,665.5511887,551.88,255.5902737,40.76028,1694.012455,340.5445367,3153.923345,530.564,412.8533338,280.9329664,312.3965504,1.752,16868.90684
605.94912,35,25,115,20,5836.245281,2253.105335,243.9667195,34.13395962,669.0216433,656.4369668,551.88,259.0194373,40.76028,1690.137363,339.733909,3153.923345,530.564,412.8533338,280.9329664,312.3965504,1.752,17266.86309
605.94912,35,25,115,22.5,5821.814833,2189.686818,243.7078495,34.13140749,669.0522128,653.1878615,551.88,260.2882776,40.76028,1687.994908,339.1643847,3153.923345,530.564,412.8533338,280.9329664,312.3965504,1.752,17184.09103
605.94912,35,25,115,25,5815.54864,2432.834651,243.3497825,34.11150795,668.9245583,652.1379848,551.88,260.4604351,40.76028,1687.065236,338.6586938,3153.923345,530.564,412.8533338,280.9329664,312.3965504,1.752,17418.15396
605.94912,45,25,115,15,5914.664471,1634.936344,243.2367083,34.11743568,669.5203921,700.7050586,551.88,246.4031712,40.76028,1701.932495,337.7929758,3153.923345,530.564,530.8114291,280.9329664,312.3965504,1.752,16886.32962
605.94912,45,25,115,17.5,5861.968386,1819.854993,243.133155,34.11631506,669.0730621,665.5511887,551.88,255.5902737,40.76028,1694.012455,340.5445367,3153.923345,530.564,530.8114291,280.9329664,312.3965504,1.752,16986.86494
605.94912,45,25,115,20,5836.245281,2253.105335,243.9667195,34.13395962,669.0216433,656.4369668,551.88,259.0194373,40.76028,1690.137363,339.733909,3153.923345,530.564,530.8114291,280.9329664,312.3965504,1.752,17384.82119
605.94912,45,25,115,22.5,5821.814833,2189.686818,243.7078495,34.13140749,669.0522128,653.1878615,551.88,260.2882776,40.76028,1687.994908,339.1643847,3153.923345,530.564,530.8114291,280.9329664,312.3965504,1.752,17302.04912
605.94912,45,25,115,25,5815.54864,2432.834651,243.3497825,34.11150795,668.9245583,652.1379848,551.88,260.4604351,40.76028,1687.065236,338.6586938,3153.923345,530.564,530.8114291,280.9329664,312.3965504,1.752,17536.11206
605.94912,50,25,115,15,5914.664471,1634.936344,243.2367083,34.11743568,669.5203921,700.7050586,551.88,246.4031712,40.76028,1701.932495,337.7929758,3153.923345,530.564,589.7904768,280.9329664,312.3965504,1.752,16945.30867
605.94912,50,25,115,17.5,5861.968386,1819.854993,243.133155,34.11631506,669.0730621,665.5511887,551.88,255.5902737,40.76028,1694.012455,340.5445367,3153.923345,530.564,589.7904768,280.9329664,312.3965504,1.752,17045.84398
605.94912,50,25,115,20,5836.245281,2253.105335,243.9667195,34.13395962,669.0216433,656.4369668,551.88,259.0194373,40.76028,1690.137363,339.733909,3153.923345,530.564,589.7904768,280.9329664,312.3965504,1.752,17443.80023
605.94912,50,25,115,22.5,5821.814833,2189.686818,243.7078495,34.13140749,669.0522128,653.1878615,551.88,260.2882776,40.76028,1687.994908,339.1643847,3153.923345,530.564,589.7904768,280.9329664,312.3965504,1.752,17361.02817
605.94912,50,25,115,25,5815.54864,2432.834651,243.3497825,34.11150795,668.9245583,652.1379848,551.88,260.4604351,40.76028,1687.065236,338.6586938,3153.923345,530.564,589.7904768,280.9329664,312.3965504,1.752,17595.09111
605.94912,57.5,25,115,15,5914.664471,1634.936344,243.2367083,34.11743568,669.5203921,700.7050586,551.88,246.4031712,40.76028,1701.932495,337.7929758,3153.923345,530.564,678.2590483,280.9329664,312.3965504,1.752,17033.77724
605.94912,57.5,25,115,17.5,5861.968386,1819.854993,243.133155,34.11631506,669.0730621,665.5511887,551.88,255.5902737,40.76028,1694.012455,340.5445367,3153.923345,530.564,678.2590483,280.9329664,312.3965504,1.752,17134.31256
605.94912,57.5,25,115,20,5836.245281,2253.105335,243.9667195,34.13395962,669.0216433,656.4369668,551.88,259.0194373,40.76028,1690.137363,339.733909,3153.923345,530.564,678.2590483,280.9329664,312.3965504,1.752,17532.2688
605.94912,57.5,25,115,22.5,5821.814833,2189.686818,243.7078495,34.13140749,669.0522128,653.1878615,551.88,260.2882776,40.76028,1687.994908,339.1643847,3153.923345,530.564,678.2590483,280.9329664,312.3965504,1.752,17449.49674
605.94912,57.5,25,115,25,5815.54864,2432.834651,243.3497825,34.11150795,668.9245583,652.1379848,551.88,260.4604351,40.76028,1687.065236,338.6586938,3153.923345,530.564,678.2590483,280.9329664,312.3965504,1.752,17683.55968
605.94912,60,25,115,15,5914.664471,1634.936344,243.2367083,34.11743568,669.5203921,700.7050586,551.88,246.4031712,40.76028,1701.932495,337.7929758,3153.923345,530.564,707.7485722,280.9329664,312.3965504,1.752,17063.26676
605.94912,60,25,115,17.5,5861.968386,1819.854993,243.133155,34.11631506,669.0730621,665.5511887,551.88,255.5902737,40.76028,1694.012455,340.5445367,3153.923345,530.564,707.7485722,280.9329664,312.3965504,1.752,17163.80208
605.94912,60,25,115,20,5836.245281,2253.105335,243.9667195,34.13395962,669.0216433,656.4369668,551.88,259.0194373,40.76028,1690.137363,339.733909,3153.923345,530.564,707.7485722,280.9329664,312.3965504,1.752,17561.75833
605.94912,60,25,115,22.5,5821.814833,2189.686818,243.7078495,34.13140749,669.0522128,653.1878615,551.88,260.2882776,40.76028,1687.994908,339.1643847,3153.923345,530.564,707.7485722,280.9329664,312.3965504,1.752,17478.98627
605.94912,60,25,115,25,5815.54864,2432.834651,243.3497825,34.11150795,668.9245583,652.1379848,551.88,260.4604351,40.76028,1687.065236,338.6586938,3153.923345,530.564,707.7485722,280.9329664,312.3965504,1.752,17713.0492
605.94912,35,25,129.55,15,5925.925993,1722.261582,246.7817275,34.51496024,675.9165189,708.3442457,551.88,255.8171121,40.76028,1703.5961,340.5757879,3515.394233,597.69188,412.8533338,280.9329664,312.3965504,1.752,17327.39527
605.94912,35,25,129.55,17.5,5867.41889,1952.265392,246.3579025,34.5131413,675.7620684,667.6629459,551.88,265.5646634,40.76028,1694.810275,342.3778536,3515.394233,597.69188,412.8533338,280.9329664,312.3965504,1.752,17460.39438
605.94912,35,25,129.55,20,5837.74779,2579.806191,246.6054597,34.51376579,675.9027996,656.9091483,551.88,270.1889466,40.76028,1690.359553,340.8011903,3515.394233,597.69188,412.8533338,280.9329664,312.3965504,1.752,18046.49609
605.94912,35,25,129.55,22.5,5823.526247,3255.068077,246.6523769,34.51827253,675.8004273,653.5004317,551.88,272.6482196,40.76028,1688.243201,340.3115778,3515.394233,597.69188,412.8533338,280.9329664,312.3965504,1.752,18703.93007
605.94912,35,25,129.55,25,5816.645104,3128.468365,247.3885136,34.53298138,675.9431748,652.2895923,551.88,271.8289602,40.76028,1687.227682,340.0128799,3515.394233,597.69188,412.8533338,280.9329664,312.3965504,1.752,18567.9985
605.94912,45,25,129.55,15,5925.925993,1722.261582,246.7817275,34.51496024,675.9165189,708.3442457,551.88,255.8171121,40.76028,1703.5961,340.5757879,3515.394233,597.69188,530.8114291,280.9329664,312.3965504,1.752,17445.35337
605.94912,45,25,129.55,17.5,5867.41889,1952.265392,246.3579025,34.5131413,675.7620684,667.6629459,551.88,265.5646634,40.76028,1694.810275,342.3778536,3515.394233,597.69188,530.8114291,280.9329664,312.3965504,1.752,17578.35247
605.94912,45,25,129.55,20,5837.74779,2579.806191,246.6054597,34.51376579,675.9027996,656.9091483,551.88,270.1889466,40.76028,1690.359553,340.8011903,3515.394233,597.69188,530.8114291,280.9329664,312.3965504,1.752,18164.45418
605.94912,45,25,129.55,22.5,5823.526247,3255.068077,246.6523769,34.51827253,675.8004273,653.5004317,551.88,272.6482196,40.76028,1688.243201,340.3115778,3515.394233,597.69188,530.8114291,280.9329664,312.3965504,1.752,18821.88817
605.94912,45,25,129.55,25,5816.645104,3128.468365,247.3885136,34.53298138,675.9431748,652.2895923,551.88,271.8289602,40.76028,1687.227682,340.0128799,3515.394233,597.69188,530.8114291,280.9329664,312.3965504,1.752,18685.95659
605.94912,50,25,129.55,15,5925.925993,1722.261582,246.7817275,34.51496024,675.9165189,708.3442457,551.88,255.8171121,40.76028,1703.5961,340.5757879,3515.394233,597.69188,589.7904768,280.9329664,312.3965504,1.752,17504.33241
605.94912,50,25,129.55,17.5,5867.41889,1952.265392,246.3579025,34.5131413,675.7620684,667.6629459,551.88,265.5646634,40.76028,1694.810275,342.3778536,3515.394233,597.69188,589.7904768,280.9329664,312.3965504,1.752,17637.33152
605.94912,50,25,129.55,20,5837.74779,2579.806191,246.6054597,34.51376579,675.9027996,656.9091483,551.88,270.1889466,40.76028,1690.359553,340.8011903,3515.394233,597.69188,589.7904768,280.9329664,312.3965504,1.752,18223.43323
605.94912,50,25,129.55,22.5,5823.526247,3255.068077,246.6523769,34.51827253,675.8004273,653.5004317,551.88,272.6482196,40.76028,1688.243201,340.3115778,3515.394233,597.69188,589.7904768,280.9329664,312.3965504,1.752,18880.86722
605.94912,50,25,129.55,25,5816.645104,3128.468365,247.3885136,34.53298138,675.9431748,652.2895923,551.88,271.8289602,40.76028,1687.227682,340.0128799,3515.394233,597.69188,589.7904768,280.9329664,312.3965504,1.752,18744.93564
605.94912,57.5,25,129.55,15,5925.925993,1722.261582,246.7817275,34.51496024,675.9165189,708.3442457,551.88,255.8171121,40.76028,1703.5961,340.5757879,3515.394233,597.69188,678.2590483,280.9329664,312.3965504,1.752,17592.80099
605.94912,57.5,25,129.55,17.5,5867.41889,1952.265392,246.3579025,34.5131413,675.7620684,667.6629459,551.88,265.5646634,40.76028,1694.810275,342.3778536,3515.394233,597.69188,678.2590483,280.9329664,312.3965504,1.752,17725.80009
605.94912,57.5,25,129.55,20,5837.74779,2579.806191,246.6054597,34.51376579,675.9027996,656.9091483,551.88,270.1889466,40.76028,1690.359553,340.8011903,3515.394233,597.69188,678.2590483,280.9329664,312.3965504,1.752,18311.9018
605.94912,57.5,25,129.55,22.5,5823.526247,3255.068077,246.6523769,34.51827253,675.8004273,653.5004317,551.88,272.6482196,40.76028,1688.243201,340.3115778,3515.394233,597.69188,678.2590483,280.9329664,312.3965504,1.752,18969.33579
605.94912,57.5,25,129.55,25,5816.645104,3128.468365,247.3885136,34.53298138,675.9431748,652.2895923,551.88,271.8289602,40.76028,1687.227682,340.0128799,3515.394233,597.69188,678.2590483,280.9329664,312.3965504,1.752,18833.40421
605.94912,60,25,129.55,15,5925.925993,1722.261582,246.7817275,34.51496024,675.9165189,708.3442457,551.88,255.8171121,40.76028,1703.5961,340.5757879,3515.394233,597.69188,707.7485722,280.9329664,312.3965504,1.752,17622.29051
605.94912,60,25,129.55,17.5,5867.41889,1952.265392,246.3579025,34.5131413,675.7620684,667.6629459,551.88,265.5646634,40.76028,1694.810275,342.3778536,3515.394233,597.69188,707.7485722,280.9329664,312.3965504,1.752,17755.28961
605.94912,60,25,129.55,20,5837.74779,2579.806191,246.6054597,34.51376579,675.9027996,656.9091483,551.88,270.1889466,40.76028,1690.359553,340.8011903,3515.394233,597.69188,707.7485722,280.9329664,312.3965504,1.752,18341.39133
605.94912,60,25,129.55,22.5,5823.526247,3255.068077,246.6523769,34.51827253,675.8004273,653.5004317,551.88,272.6482196,40.76028,1688.243201,340.3115778,3515.394233,597.69188,707.7485722,280.9329664,312.3965504,1.752,18998.82531
605.94912,60,25,129.55,25,5816.645104,3128.468365,247.3885136,34.53298138,675.9431748,652.2895923,551.88,271.8289602,40.76028,1687.227682,340.0128799,3515.394233,597.69188,707.7485722,280.9329664,312.3965504,1.752,18862.89374
605.94912,35,25,145,15,5938.22873,1815.084823,249.0718286,34.85992329,685.994406,716.8421707,551.88,265.2212178,40.76028,1705.416464,343.0218787,3899.224145,668.972,412.8533338,280.9329664,312.3965504,1.752,17922.51272
605.94912,35,25,145,17.5,5873.275889,2115.026406,249.1987379,34.87427529,686.25168,670.0342123,551.88,275.296194,40.76028,1695.665971,343.6383813,3899.224145,668.972,412.8533338,280.9329664,312.3965504,1.752,18112.03302
605.94912,35,25,145,20,5838.327181,2686.686336,248.5331186,34.85387956,686.4616341,657.199272,551.88,281.2911955,40.76028,1690.448955,342.7075047,3899.224145,668.972,412.8533338,280.9329664,312.3965504,1.752,18635.28035
605.94912,35,25,145,22.5,5823.178638,4584.685056,248.8809538,34.86358592,686.2818495,653.5071218,551.88,284.8595181,40.76028,1688.189846,342.1126712,3899.224145,668.972,412.8533338,280.9329664,312.3965504,1.752,20515.33052
605.94912,35,25,145,25,5816.429388,3673.506691,250.4754121,34.91099734,686.5350569,652.2915764,551.88,283.3166704,40.76028,1687.193528,342.227698,3899.224145,668.972,412.8533338,280.9329664,312.3965504,1.752,19595.65829
605.94912,45,25,145,15,5938.22873,1815.084823,249.0718286,34.85992329,685.994406,716.8421707,551.88,265.2212178,40.76028,1705.416464,343.0218787,3899.224145,668.972,530.8114291,280.9329664,312.3965504,1.752,18040.47081
605.94912,45,25,145,17.5,5873.275889,2115.026406,249.1987379,34.87427529,686.25168,670.0342123,551.88,275.296194,40.76028,1695.665971,343.6383813,3899.224145,668.972,530.8114291,280.9329664,312.3965504,1.752,18229.99112
605.94912,45,25,145,20,5838.327181,2686.686336,248.5331186,34.85387956,686.4616341,657.199272,551.88,281.2911955,40.76028,1690.448955,342.7075047,3899.224145,668.972,530.8114291,280.9329664,312.3965504,1.752,18753.23845
605.94912,45,25,145,22.5,5823.178638,4584.685056,248.8809538,34.86358592,686.2818495,653.5071218,551.88,284.8595181,40.76028,1688.189846,342.1126712,3899.224145,668.972,530.8114291,280.9329664,312.3965504,1.752,20633.28861
605.94912,45,25,145,25,5816.429388,3673.506691,250.4754121,34.91099734,686.5350569,652.2915764,551.88,283.3166704,40.76028,1687.193528,342.227698,3899.224145,668.972,530.8114291,280.9329664,312.3965504,1.752,19713.61639
605.94912,50,25,145,15,5938.22873,1815.084823,249.0718286,34.85992329,685.994406,716.8421707,551.88,265.2212178,40.76028,1705.416464,343.0218787,3899.224145,668.972,589.7904768,280.9329664,312.3965504,1.752,18099.44986
605.94912,50,25,145,17.5,5873.275889,2115.026406,249.1987379,34.87427529,686.25168,670.0342123,551.88,275.296194,40.76028,1695.665971,343.6383813,3899.224145,668.972,589.7904768,280.9329664,312.3965504,1.752,18288.97016
605.94912,50,25,145,20,5838.327181,2686.686336,248.5331186,34.85387956,686.4616341,657.199272,551.88,281.2911955,40.76028,1690.448955,342.7075047,3899.224145,668.972,589.7904768,280.9329664,312.3965504,1.752,18812.21749
605.94912,50,25,145,22.5,5823.178638,4584.685056,248.8809538,34.86358592,686.2818495,653.5071218,551.88,284.8595181,40.76028,1688.189846,342.1126712,3899.224145,668.972,589.7904768,280.9329664,312.3965504,1.752,20692.26766
605.94912,50,25,145,25,5816.429388,3673.506691,250.4754121,34.91099734,686.5350569,652.2915764,551.88,283.3166704,40.76028,1687.193528,342.227698,3899.224145,668.972,589.7904768,280.9329664,312.3965504,1.752,19772.59544
605.94912,57.5,25,145,15,5938.22873,1815.084823,249.0718286,34.85992329,685.994406,716.8421707,551.88,265.2212178,40.76028,1705.416464,343.0218787,3899.224145,668.972,678.2590483,280.9329664,312.3965504,1.752,18187.91843
605.94912,57.5,25,145,17.5,5873.275889,2115.026406,249.1987379,34.87427529,686.25168,670.0342123,551.88,275.296194,40.76028,1695.665971,343.6383813,3899.224145,668.972,678.2590483,280.9329664,312.3965504,1.752,18377.43874
605.94912,57.5,25,145,20,5838.327181,2686.686336,248.5331186,34.85387956,686.4616341,657.199272,551.88,281.2911955,40.76028,1690.448955,342.7075047,3899.224145,668.972,678.2590483,280.9329664,312.3965504,1.752,18900.68607
605.94912,57.5,25,145,22.5,5823.178638,4584.685056,248.8809538,34.86358592,686.2818495,653.5071218,551.88,284.8595181,40.76028,1688.189846,342.1126712,3899.224145,668.972,678.2590483,280.9329664,312.3965504,1.752,20780.73623
605.94912,57.5,25,145,25,5816.429388,3673.506691,250.4754121,34.91099734,686.5350569,652.2915764,551.88,283.3166704,40.76028,1687.193528,342.227698,3899.224145,668.972,678.2590483,280.9329664,312.3965504,1.752,19861.06401
605.94912,60,25,145,15,5938.22873,1815.084823,249.0718286,34.85992329,685.994406,716.8421707,551.88,265.2212178,40.76028,1705.416464,343.0218787,3899.224145,668.972,707.7485722,280.9329664,312.3965504,1.752,18217.40795
605.94912,60,25,145,17.5,5873.275889,2115.026406,249.1987379,34.87427529,686.25168,670.0342123,551.88,275.296194,40.76028,1695.665971,343.6383813,3899.224145,668.972,707.7485722,280.9329664,312.3965504,1.752,18406.92826
605.94912,60,25,145,20,5838.327181,2686.686336,248.5331186,34.85387956,686.4616341,657.199272,551.88,281.2911955,40.76028,1690.448955,342.7075047,3899.224145,668.972,707.7485722,280.9329664,312.3965504,1.752,18930.17559
605.94912,60,25,145,22.5,5823.178638,4584.685056,248.8809538,34.86358592,686.2818495,653.5071218,551.88,284.8595181,40.76028,1688.189846,342.1126712,3899.224145,668.972,707.7485722,280.9329664,312.3965504,1.752,20810.22575
605.94912,60,25,145,25,5816.429388,3673.506691,250.4754121,34.91099734,686.5350569,652.2915764,551.88,283.3166704,40.76028,1687.193528,342.227698,3899.224145,668.972,707.7485722,280.9329664,312.3965504,1.752,19890.55353
605.94912,35,25,160,15,5952.168543,1905.374651,251.2056418,35.13284583,702.6188838,724.7958494,551.88,274.1341425,40.76028,1707.505237,346.5049104,4271.874545,738.176,412.8533338,280.9329664,312.3965504,1.752,18510.06638
605.94912,35,25,160,17.5,5881.735694,2331.22456,250.6091607,35.11841764,702.3589018,673.0870103,551.88,283.8346473,40.76028,1696.919471,345.9501349,4271.874545,738.176,412.8533338,280.9329664,312.3965504,1.752,18811.46367
605.94912,35,25,160,20,5843.871033,2750.647658,250.9800773,35.12917728,702.0104795,658.3458002,551.88,289.7515449,40.76028,1691.259263,347.1703676,4271.874545,738.176,412.8533338,280.9329664,312.3965504,1.752,19179.79108
605.94912,35,25,160,22.5,5819.376596,4391.476184,250.6135093,35.11925745,701.937128,652.9690731,551.88,292.1824688,40.76028,1687.623207,346.3520962,4271.874545,738.176,412.8533338,280.9329664,312.3965504,1.752,20788.2752
605.94912,35,25,160,25,5815.847443,2979.271284,250.6611228,35.11952749,701.7077199,652.2505294,551.88,289.8027634,40.76028,1687.10746,346.3824423,4271.874545,738.176,412.8533338,280.9329664,312.3965504,1.752,19368.77597
605.94912,45,25,160,15,5952.168543,1905.374651,251.2056418,35.13284583,702.6188838,724.7958494,551.88,274.1341425,40.76028,1707.505237,346.5049104,4271.874545,738.176,530.8114291,280.9329664,312.3965504,1.752,18628.02447
605.94912,45,25,160,17.5,5881.735694,2331.22456,250.6091607,35.11841764,702.3589018,673.0870103,551.88,283.8346473,40.76028,1696.919471,345.9501349,4271.874545,738.176,530.8114291,280.9329664,312.3965504,1.752,18929.42177
605.94912,45,25,160,20,5843.871033,2750.647658,250.9800773,35.12917728,702.0104795,658.3458002,551.88,289.7515449,40.76028,1691.259263,347.1703676,4271.874545,738.176,530.8114291,280.9329664,312.3965504,1.752,19297.74917
605.94912,45,25,160,22.5,5819.376596,4391.476184,250.6135093,35.11925745,701.937128,652.9690731,551.88,292.1824688,40.76028,1687.623207,346.3520962,4271.874545,738.176,530.8114291,280.9329664,312.3965504,1.752,20906.23329
605.94912,45,25,160,25,5815.847443,2979.271284,250.6611228,35.11952749,701.7077199,652.2505294,551.88,289.8027634,40.76028,1687.10746,346.3824423,4271.874545,738.176,530.8114291,280.9329664,312.3965504,1.752,19486.73406
605.94912,50,25,160,15,5952.168543,1905.374651,251.2056418,35.13284583,702.6188838,724.7958494,551.88,274.1341425,40.76028,1707.505237,346.5049104,4271.874545,738.176,589.7904768,280.9329664,312.3965504,1.752,18687.00352
605.94912,50,25,160,17.5,5881.735694,2331.22456,250.6091607,35.11841764,702.3589018,673.0870103,551.88,283.8346473,40.76028,1696.919471,345.9501349,4271.874545,738.176,589.7904768,280.9329664,312.3965504,1.752,18988.40082
605.94912,50,25,160,20,5843.871033,2750.647658,250.9800773,35.12917728,702.0104795,658.3458002,551.88,289.7515449,40.76028,1691.259263,347.1703676,4271.874545,738.176,589.7904768,280.9329664,312.3965504,1.752,19356.72822
605.94912,50,25,160,22.5,5819.376596,4391.476184,250.6135093,35.11925745,701.937128,652.9690731,551.88,292.1824688,40.76028,1687.623207,346.3520962,4271.874545,738.176,589.7904768,280.9329664,312.3965504,1.752,20965.21234
605.94912,50,25,160,25,5815.847443,2979.271284,250.6611228,35.11952749,701.7077199,652.2505294,551.88,289.8027634,40.76028,1687.10746,346.3824423,4271.874545,738.176,589.7904768,280.9329664,312.3965504,1.752,19545.71311
605.94912,57.5,25,160,15,5952.168543,1905.374651,251.2056418,35.13284583,702.6188838,724.7958494,551.88,274.1341425,40.76028,1707.505237,346.5049104,4271.874545,738.176,678.2590483,280.9329664,312.3965504,1.752,18775.47209
605.94912,57.5,25,160,17.5,5881.735694,2331.22456,250.6091607,35.11841764,702.3589018,673.0870103,551.88,283.8346473,40.76028,1696.919471,345.9501349,4271.874545,738.176,678.2590483,280.9329664,312.3965504,1.752,19076.86939
605.94912,57.5,25,160,20,5843.871033,2750.647658,250.9800773,35.12917728,702.0104795,658.3458002,551.88,289.7515449,40.76028,1691.259263,347.1703676,4271.874545,738.176,678.2590483,280.9329664,312.3965504,1.752,19445.19679
605.94912,57.5,25,160,22.5,5819.376596,4391.476184,250.6135093,35.11925745,701.937128,652.9690731,551.88,292.1824688,40.76028,1687.623207,346.3520962,4271.874545,738.176,678.2590483,280.9329664,312.3965504,1.752,21053.68091
605.94912,57.5,25,160,25,5815.847443,2979.271284,250.6611228,35.11952749,701.7077199,652.2505294,551.88,289.8027634,40.76028,1687.10746,346.3824423,4271.874545,738.176,678.2590483,280.9329664,312.3965504,1.752,19634.18168
605.94912,60,25,160,15,5952.168543,1905.374651,251.2056418,35.13284583,702.6188838,724.7958494,551.88,274.1341425,40.76028,1707.505237,346.5049104,4271.874545,738.176,707.7485722,280.9329664,312.3965504,1.752,18804.96162
605.94912,60,25,160,17.5,5881.735694,2331.22456,250.6091607,35.11841764,702.3589018,673.0870103,551.88,283.8346473,40.76028,1696.919471,345.9501349,4271.874545,738.176,707.7485722,280.9329664,312.3965504,1.752,19106.35891
605.94912,60,25,160,20,5843.871033,2750.647658,250.9800773,35.12917728,702.0104795,658.3458002,551.88,289.7515449,40.76028,1691.259263,347.1703676,4271.874545,738.176,707.7485722,280.9329664,312.3965504,1.752,19474.68631
605.94912,60,25,160,22.5,5819.376596,4391.476184,250.6135093,35.11925745,701.937128,652.9690731,551.88,292.1824688,40.76028,1687.623207,346.3520962,4271.874545,738.176,707.7485722,280.9329664,312.3965504,1.752,21083.17043
605.94912,60,25,160,25,5815.847443,2979.271284,250.6611228,35.11952749,701.7077199,652.2505294,551.88,289.8027634,40.76028,1687.10746,346.3824423,4271.874545,738.176,707.7485722,280.9329664,312.3965504,1.752,19663.67121
605.94912,35,20,85,15,5889.391716,1458.756677,233.5318422,32.9612672,657.8888943,685.3379706,551.88,226.2685438,40.76028,1698.163378,329.6375222,2375.060203,392.156,412.8533338,280.9329664,312.3965504,1.752,15579.72914
605.94912,35,20,85,17.5,5848.390636,1571.381341,233.7402687,32.96743874,657.9792433,660.9229427,551.88,233.8033656,40.76028,1692.003295,333.5544822,2375.060203,392.156,412.8533338,280.9329664,312.3965504,1.752,15632.53435
605.94912,35,20,85,20,5828.155228,1491.681753,234.0621166,32.97542484,657.9336401,654.5931413,551.88,234.6180617,40.76028,1688.957098,333.9082692,2375.060203,392.156,412.8533338,280.9329664,312.3965504,1.752,15524.67607
605.94912,35,20,85,22.5,5817.310677,1843.183744,233.1668298,32.95782412,657.9778979,652.446539,551.88,236.3965063,40.76028,1687.333979,334.223834,2375.060203,392.156,412.8533338,280.9329664,312.3965504,1.752,15862.78917
605.94912,35,20,85,25,5814.313477,1764.908779,233.9768072,32.97696219,657.8675152,651.9599742,551.88,237.3122627,40.76028,1686.881857,334.2338361,2375.060203,392.156,412.8533338,280.9329664,312.3965504,1.752,15782.2228
605.94912,45,20,85,15,5889.391716,1458.756677,233.5318422,32.9612672,657.8888943,685.3379706,551.88,226.2685438,40.76028,1698.163378,329.6375222,2375.060203,392.156,530.8114291,280.9329664,312.3965504,1.752,15697.68724
605.94912,45,20,85,17.5,5848.390636,1571.381341,233.7402687,32.96743874,657.9792433,660.9229427,551.88,233.8033656,40.76028,1692.003295,333.5544822,2375.060203,392.156,530.8114291,280.9329664,312.3965504,1.752,15750.49244
605.94912,45,20,85,20,5828.155228,1491.681753,234.0621166,32.97542484,657.9336401,654.5931413,551.88,234.6180617,40.76028,1688.957098,333.9082692,2375.060203,392.156,530.8114291,280.9329664,312.3965504,1.752,15642.63416
605.94912,45,20,85,22.5,5817.310677,1843.183744,233.1668298,32.95782412,657.9778979,652.446539,551.88,236.3965063,40.76028,1687.333979,334.223834,2375.060203,392.156,530.8114291,280.9329664,312.3965504,1.752,15980.74726
605.94912,45,20,85,25,5814.313477,1764.908779,233.9768072,32.97696219,657.8675152,651.9599742,551.88,237.3122627,40.76028,1686.881857,334.2338361,2375.060203,392.156,530.8114291,280.9329664,312.3965504,1.752,15900.1809
605.94912,50,20,85,15,5889.391716,1458.756677,233.5318422,32.9612672,657.8888943,685.3379706,551.88,226.2685438,40.76028,1698.163378,329.6375222,2375.060203,392.156,589.7904768,280.9329664,312.3965504,1.752,15756.66629
605.94912,50,20,85,17.5,5848.390636,1571.381341,233.7402687,32.96743874,657.9792433,660.9229427,551.88,233.8033656,40.76028,1692.003295,333.5544822,2375.060203,392.156,589.7904768,280.9329664,312.3965504,1.752,15809.47149
605.94912,50,20,85,20,5828.155228,1491.681753,234.0621166,32.97542484,657.9336401,654.5931413,551.88,234.6180617,40.76028,1688.957098,333.9082692,2375.060203,392.156,589.7904768,280.9329664,312.3965504,1.752,15701.61321
605.94912,50,20,85,22.5,5817.310677,1843.183744,233.1668298,32.95782412,657.9778979,652.446539,551.88,236.3965063,40.76028,1687.333979,334.223834,2375.060203,392.156,589.7904768,280.9329664,312.3965504,1.752,16039.72631
605.94912,50,20,85,25,5814.313477,1764.908779,233.9768072,32.97696219,657.8675152,651.9599742,551.88,237.3122627,40.76028,1686.881857,334.2338361,2375.060203,392.156,589.7904768,280.9329664,312.3965504,1.752,15959.15995
605.94912,57.5,20,85,15,5889.391716,1458.756677,233.5318422,32.9612672,657.8888943,685.3379706,551.88,226.2685438,40.76028,1698.163378,329.6375222,2375.060203,392.156,678.2590483,280.9329664,312.3965504,1.752,15845.13486
605.94912,57.5,20,85,17.5,5848.390636,1571.381341,233.7402687,32.96743874,657.9792433,660.9229427,551.88,233.8033656,40.76028,1692.003295,333.5544822,2375.060203,392.156,678.2590483,280.9329664,312.3965504,1.752,15897.94006
605.94912,57.5,20,85,20,5828.155228,1491.681753,234.0621166,32.97542484,657.9336401,654.5931413,551.88,234.6180617,40.76028,1688.957098,333.9082692,2375.060203,392.156,678.2590483,280.9329664,312.3965504,1.752,15790.08178
605.94912,57.5,20,85,22.5,5817.310677,1843.183744,233.1668298,32.95782412,657.9778979,652.446539,551.88,236.3965063,40.76028,1687.333979,334.223834,2375.060203,392.156,678.2590483,280.9329664,312.3965504,1.752,16128.19488
605.94912,57.5,20,85,25,5814.313477,1764.908779,233.9768072,32.97696219,657.8675152,651.9599742,551.88,237.3122627,40.76028,1686.881857,334.2338361,2375.060203,392.156,678.2590483,280.9329664,312.3965504,1.752,16047.62852
605.94912,60,20,85,15,5889.391716,1458.756677,233.5318422,32.9612672,657.8888943,685.3379706,551.88,226.2685438,40.76028,1698.163378,329.6375222,2375.060203,392.156,707.7485722,280.9329664,312.3965504,1.752,15874.62438
605.94912,60,20,85,17.5,5848.390636,1571.381341,233.7402687,32.96743874,657.9792433,660.9229427,551.88,233.8033656,40.76028,1692.003295,333.5544822,2375.060203,392.156,707.7485722,280.9329664,312.3965504,1.752,15927.42959
605.94912,60,20,85,20,5828.155228,1491.681753,234.0621166,32.97542484,657.9336401,654.5931413,551.88,234.6180617,40.76028,1688.957098,333.9082692,2375.060203,392.156,707.7485722,280.9329664,312.3965504,1.752,15819.57131
605.94912,60,20,85,22.5,5817.310677,1843.183744,233.1668298,32.95782412,657.9778979,652.446539,551.88,236.3965063,40.76028,1687.333979,334.223834,2375.060203,392.156,707.7485722,280.9329664,312.3965504,1.752,16157.6844
605.94912,60,20,85,25,5814.313477,1764.908779,233.9768072,32.97696219,657.8675152,651.9599742,551.88,237.3122627,40.76028,1686.881857,334.2338361,2375.060203,392.156,707.7485722,280.9329664,312.3965504,1.752,16077.11804
605.94912,35,20,100,15,5901.571237,1539.380364,237.8758676,33.57065535,663.3921473,692.6703531,551.88,235.5202827,40.76028,1699.986633,333.6271837,2747.710603,461.36,412.8533338,280.9329664,312.3965504,1.752,16147.24046
