FFU Air Flow Rate [kg/s],ULPA Pressure Drop [Pa],Cleanroom Overpressure [Pa],Process Exhaust [kg/s],Cooling Bifurcation Temperature [C],Chiller [MWha],LT Chiller [MWha],Booster Heat Pump [MWha],Hot Water Pump [MWha],Heat Recovery Water Pump [MWha],Chilled Water to Fab Pump [MWha],Chilled Water to PCW Pump [MWha],LT Chilled Water To Fab Pump [MWha],LT Chilled Water To PCW Pump [MWha],Cooling Water For Chiller Pump [MWha],Cooling Water For LT Chiller Pump [MWha],Cleanroom MAU Fan [MWha],Cleanroom Exhaust Fan [MWha],Cleanroom FFU Fan [MWha],Chem Room AHU Fan [MWha],Fac AHU Fan [MWha],Fac Recirculation Fan [MWha],Total [MWha]
605.94912,35,20,100,17.5,5854.876591,1680.262886,238.9113217,33.59248478,663.1354389,663.0770247,551.88,243.9640591,40.76028,1692.964952,337.1475459,2747.710603,461.36,412.8533338,280.9329664,312.3965504,1.752,16217.57804
605.94912,35,20,100,20,5831.748051,1726.866681,239.4059406,33.60592539,663.0101318,655.3994977,551.88,246.4231511,40.76028,1689.481099,337.6998668,2747.710603,461.36,412.8533338,280.9329664,312.3965504,1.752,16233.28608
605.94912,35,20,100,22.5,5819.088255,1868.803917,239.0181074,33.59950856,663.1326793,652.7330053,551.88,247.4046168,40.76028,1687.598577,337.1697045,2747.710603,461.36,412.8533338,280.9329664,312.3965504,1.752,16358.1941
605.94912,35,20,100,25,5813.744647,1976.430655,238.5177269,33.57996672,662.8464222,651.9057397,551.88,248.6377357,40.76028,1686.795949,336.8711011,2747.710603,461.36,412.8533338,280.9329664,312.3965504,1.752,16458.97568
605.94912,45,20,100,15,5901.571237,1539.380364,237.8758676,33.57065535,663.3921473,692.6703531,551.88,235.5202827,40.76028,1699.986633,333.6271837,2747.710603,461.36,530.8114291,280.9329664,312.3965504,1.752,16265.19855
605.94912,45,20,100,17.5,5854.876591,1680.262886,238.9113217,33.59248478,663.1354389,663.0770247,551.88,243.9640591,40.76028,1692.964952,337.1475459,2747.710603,461.36,530.8114291,280.9329664,312.3965504,1.752,16335.53613
605.94912,45,20,100,20,5831.748051,1726.866681,239.4059406,33.60592539,663.0101318,655.3994977,551.88,246.4231511,40.76028,1689.481099,337.6998668,2747.710603,461.36,530.8114291,280.9329664,312.3965504,1.752,16351.24417
605.94912,45,20,100,22.5,5819.088255,1868.803917,239.0181074,33.59950856,663.1326793,652.7330053,551.88,247.4046168,40.76028,1687.598577,337.1697045,2747.710603,461.36,530.8114291,280.9329664,312.3965504,1.752,16476.1522
605.94912,45,20,100,25,5813.744647,1976.430655,238.5177269,33.57996672,662.8464222,651.9057397,551.88,248.6377357,40.76028,1686.795949,336.8711011,2747.710603,461.36,530.8114291,280.9329664,312.3965504,1.752,16576.93377
605.94912,50,20,100,15,5901.571237,1539.380364,237.8758676,33.57065535,663.3921473,692.6703531,551.88,235.5202827,40.76028,1699.986633,333.6271837,2747.710603,461.36,589.7904768,280.9329664,312.3965504,1.752,16324.1776
605.94912,50,20,100,17.5,5854.876591,1680.262886,238.9113217,33.59248478,663.1354389,663.0770247,551.88,243.9640591,40.76028,1692.964952,337.1475459,2747.710603,461.36,589.7904768,280.9329664,312.3965504,1.752,16394.51518
605.94912,50,20,100,20,5831.748051,1726.866681,239.4059406,33.60592539,663.0101318,655.3994977,551.88,246.4231511,40.76028,1689.481099,337.6998668,2747.710603,461.36,589.7904768,280.9329664,312.3965504,1.752,16410.22322
605.94912,50,20,100,22.5,5819.088255,1868.803917,239.0181074,33.59950856,663.1326793,652.7330053,551.88,247.4046168,40.76028,1687.598577,337.1697045,2747.710603,461.36,589.7904768,280.9329664,312.3965504,1.752,16535.13125
605.94912,50,20,100,25,5813.744647,1976.430655,238.5177269,33.57996672,662.8464222,651.9057397,551.88,248.6377357,40.76028,1686.795949,336.8711011,2747.710603,461.36,589.7904768,280.9329664,312.3965504,1.752,16635.91282
605.94912,57.5,20,100,15,5901.571237,1539.380364,237.8758676,33.57065535,663.3921473,692.6703531,551.88,235.5202827,40.76028,1699.986633,333.6271837,2747.710603,461.36,678.2590483,280.9329664,312.3965504,1.752,16412.64617
605.94912,57.5,20,100,17.5,5854.876591,1680.262886,238.9113217,33.59248478,663.1354389,663.0770247,551.88,243.9640591,40.76028,1692.964952,337.1475459,2747.710603,461.36,678.2590483,280.9329664,312.3965504,1.752,16482.98375
605.94912,57.5,20,100,20,5831.748051,1726.866681,239.4059406,33.60592539,663.0101318,655.3994977,551.88,246.4231511,40.76028,1689.481099,337.6998668,2747.710603,461.36,678.2590483,280.9329664,312.3965504,1.752,16498.69179
605.94912,57.5,20,100,22.5,5819.088255,1868.803917,239.0181074,33.59950856,663.1326793,652.7330053,551.88,247.4046168,40.76028,1687.598577,337.1697045,2747.710603,461.36,678.2590483,280.9329664,312.3965504,1.752,16623.59982
605.94912,57.5,20,100,25,5813.744647,1976.430655,238.5177269,33.57996672,662.8464222,651.9057397,551.88,248.6377357,40.76028,1686.795949,336.8711011,2747.710603,461.36,678.2590483,280.9329664,312.3965504,1.752,16724.38139
605.94912,60,20,100,15,5901.571237,1539.380364,237.8758676,33.57065535,663.3921473,692.6703531,551.88,235.5202827,40.76028,1699.986633,333.6271837,2747.710603,461.36,707.7485722,280.9329664,312.3965504,1.752,16442.1357
605.94912,60,20,100,17.5,5854.876591,1680.262886,238.9113217,33.59248478,663.1354389,663.0770247,551.88,243.9640591,40.76028,1692.964952,337.1475459,2747.710603,461.36,707.7485722,280.9329664,312.3965504,1.752,16512.47328
605.94912,60,20,100,20,5831.748051,1726.866681,239.4059406,33.60592539,663.0101318,655.3994977,551.88,246.4231511,40.76028,1689.481099,337.6998668,2747.710603,461.36,707.7485722,280.9329664,312.3965504,1.752,16528.18132
605.94912,60,20,100,22.5,5819.088255,1868.803917,239.0181074,33.59950856,663.1326793,652.7330053,551.88,247.4046168,40.76028,1687.598577,337.1697045,2747.710603,461.36,707.7485722,280.9329664,312.3965504,1.752,16653.08934
605.94912,60,20,100,25,5813.744647,1976.430655,238.5177269,33.57996672,662.8464222,651.9057397,551.88,248.6377357,40.76028,1686.795949,336.8711011,2747.710603,461.36,707.7485722,280.9329664,312.3965504,1.752,16753.87092
605.94912,35,20,115,15,5913.603879,1626.885847,242.8333082,34.07649117,668.9951543,700.0218938,551.88,245.5061406,40.76028,1701.775442,337.4876033,3120.361003,530.564,412.8533338,280.9329664,312.3965504,1.752,16722.68589
605.94912,35,20,115,17.5,5861.42121,1807.971907,242.8137183,34.0767901,668.5423468,665.3508439,551.88,254.6361064,40.76028,1693.931972,340.3155883,3120.361003,530.564,412.8533338,280.9329664,312.3965504,1.752,16820.56062
605.94912,35,20,115,20,5835.973797,2212.299004,243.6557257,34.09500494,668.4770653,656.3687293,551.88,257.976801,40.76028,1690.097626,339.6193745,3120.361003,530.564,412.8533338,280.9329664,312.3965504,1.752,17190.06326
605.94912,35,20,115,22.5,5821.600078,2127.756778,243.3804644,34.09201328,668.5192241,653.1510135,551.88,259.1709324,40.76028,1687.963743,339.0404001,3120.361003,530.564,412.8533338,280.9329664,312.3965504,1.752,17086.17478
605.94912,35,20,115,25,5815.395226,2379.197873,242.9542163,34.07026148,668.3689461,652.1180495,551.88,259.4451215,40.76028,1687.042378,338.5348652,3120.361003,530.564,412.8533338,280.9329664,312.3965504,1.752,17328.62707
605.94912,45,20,115,15,5913.603879,1626.885847,242.8333082,34.07649117,668.9951543,700.0218938,551.88,245.5061406,40.76028,1701.775442,337.4876033,3120.361003,530.564,530.8114291,280.9329664,312.3965504,1.752,16840.64399
605.94912,45,20,115,17.5,5861.42121,1807.971907,242.8137183,34.0767901,668.5423468,665.3508439,551.88,254.6361064,40.76028,1693.931972,340.3155883,3120.361003,530.564,530.8114291,280.9329664,312.3965504,1.752,16938.51871
605.94912,45,20,115,20,5835.973797,2212.299004,243.6557257,34.09500494,668.4770653,656.3687293,551.88,257.976801,40.76028,1690.097626,339.6193745,3120.361003,530.564,530.8114291,280.9329664,312.3965504,1.752,17308.02136
605.94912,45,20,115,22.5,5821.600078,2127.756778,243.3804644,34.09201328,668.5192241,653.1510135,551.88,259.1709324,40.76028,1687.963743,339.0404001,3120.361003,530.564,530.8114291,280.9329664,312.3965504,1.752,17204.13288
605.94912,45,20,115,25,5815.395226,2379.197873,242.9542163,34.07026148,668.3689461,652.1180495,551.88,259.4451215,40.76028,1687.042378,338.5348652,3120.361003,530.564,530.8114291,280.9329664,312.3965504,1.752,17446.58517
605.94912,50,20,115,15,5913.603879,1626.885847,242.8333082,34.07649117,668.9951543,700.0218938,551.88,245.5061406,40.76028,1701.775442,337.4876033,3120.361003,530.564,589.7904768,280.9329664,312.3965504,1.752,16899.62304
605.94912,50,20,115,17.5,5861.42121,1807.971907,242.8137183,34.0767901,668.5423468,665.3508439,551.88,254.6361064,40.76028,1693.931972,340.3155883,3120.361003,530.564,589.7904768,280.9329664,312.3965504,1.752,16997.49776
605.94912,50,20,115,20,5835.973797,2212.299004,243.6557257,34.09500494,668.4770653,656.3687293,551.88,257.976801,40.76028,1690.097626,339.6193745,3120.361003,530.564,589.7904768,280.9329664,312.3965504,1.752,17367.00041
605.94912,50,20,115,22.5,5821.600078,2127.756778,243.3804644,34.09201328,668.5192241,653.1510135,551.88,259.1709324,40.76028,1687.963743,339.0404001,3120.361003,530.564,589.7904768,280.9329664,312.3965504,1.752,17263.11192
605.94912,50,20,115,25,5815.395226,2379.197873,242.9542163,34.07026148,668.3689461,652.1180495,551.88,259.4451215,40.76028,1687.042378,338.5348652,3120.361003,530.564,589.7904768,280.9329664,312.3965504,1.752,17505.56421
605.94912,57.5,20,115,15,5913.603879,1626.885847,242.8333082,34.07649117,668.9951543,700.0218938,551.88,245.5061406,40.76028,1701.775442,337.4876033,3120.361003,530.564,678.2590483,280.9329664,312.3965504,1.752,16988.09161
605.94912,57.5,20,115,17.5,5861.42121,1807.971907,242.8137183,34.0767901,668.5423468,665.3508439,551.88,254.6361064,40.76028,1693.931972,340.3155883,3120.361003,530.564,678.2590483,280.9329664,312.3965504,1.752,17085.96633
605.94912,57.5,20,115,20,5835.973797,2212.299004,243.6557257,34.09500494,668.4770653,656.3687293,551.88,257.976801,40.76028,1690.097626,339.6193745,3120.361003,530.564,678.2590483,280.9329664,312.3965504,1.752,17455.46898
605.94912,57.5,20,115,22.5,5821.600078,2127.756778,243.3804644,34.09201328,668.5192241,653.1510135,551.88,259.1709324,40.76028,1687.963743,339.0404001,3120.361003,530.564,678.2590483,280.9329664,312.3965504,1.752,17351.5805
605.94912,57.5,20,115,25,5815.395226,2379.197873,242.9542163,34.07026148,668.3689461,652.1180495,551.88,259.4451215,40.76028,1687.042378,338.5348652,3120.361003,530.564,678.2590483,280.9329664,312.3965504,1.752,17594.03279
605.94912,60,20,115,15,5913.603879,1626.885847,242.8333082,34.07649117,668.9951543,700.0218938,551.88,245.5061406,40.76028,1701.775442,337.4876033,3120.361003,530.564,707.7485722,280.9329664,312.3965504,1.752,17017.58113
605.94912,60,20,115,17.5,5861.42121,1807.971907,242.8137183,34.0767901,668.5423468,665.3508439,551.88,254.6361064,40.76028,1693.931972,340.3155883,3120.361003,530.564,707.7485722,280.9329664,312.3965504,1.752,17115.45586
605.94912,60,20,115,20,5835.973797,2212.299004,243.6557257,34.09500494,668.4770653,656.3687293,551.88,257.976801,40.76028,1690.097626,339.6193745,3120.361003,530.564,707.7485722,280.9329664,312.3965504,1.752,17484.9585
605.94912,60,20,115,22.5,5821.600078,2127.756778,243.3804644,34.09201328,668.5192241,653.1510135,551.88,259.1709324,40.76028,1687.963743,339.0404001,3120.361003,530.564,707.7485722,280.9329664,312.3965504,1.752,17381.07002
605.94912,60,20,115,25,5815.395226,2379.197873,242.9542163,34.07026148,668.3689461,652.1180495,551.88,259.4451215,40.76028,1687.042378,338.5348652,3120.361003,530.564,707.7485722,280.9329664,312.3965504,1.752,17623.52231
605.94912,35,20,129.55,15,5924.884129,1714.133909,246.5173335,34.48122269,675.2382353,707.6144834,551.88,254.966119,40.76028,1703.442343,340.3514902,3481.831891,597.69188,412.8533338,280.9329664,312.3965504,1.752,17281.72817
605.94912,35,20,129.55,17.5,5866.936048,1939.472889,246.0752528,34.47836395,675.0428631,667.4678915,551.88,264.6677403,40.76028,1694.739841,342.2503186,3481.831891,597.69188,412.8533338,280.9329664,312.3965504,1.752,17411.23011
605.94912,35,20,129.55,20,5837.700652,2559.407496,246.4084374,34.48119791,675.1655642,656.882801,551.88,269.1648132,40.76028,1690.35229,340.696467,3481.831891,597.69188,412.8533338,280.9329664,312.3965504,1.752,17990.35862
605.94912,35,20,129.55,22.5,5823.430962,3132.349395,246.4193802,34.48493666,675.0747582,653.4806843,551.88,271.4969617,40.76028,1688.229408,340.2049804,3481.831891,597.69188,412.8533338,280.9329664,312.3965504,1.752,18545.27037
605.94912,35,20,129.55,25,5816.597137,3060.522148,247.0415856,34.49577245,675.1940366,652.2816919,551.88,270.7566033,40.76028,1687.220689,339.8733328,3481.831891,597.69188,412.8533338,280.9329664,312.3965504,1.752,18464.0819
605.94912,45,20,129.55,15,5924.884129,1714.133909,246.5173335,34.48122269,675.2382353,707.6144834,551.88,254.966119,40.76028,1703.442343,340.3514902,3481.831891,597.69188,530.8114291,280.9329664,312.3965504,1.752,17399.68626
605.94912,45,20,129.55,17.5,5866.936048,1939.472889,246.0752528,34.47836395,675.0428631,667.4678915,551.88,264.6677403,40.76028,1694.739841,342.2503186,3481.831891,597.69188,530.8114291,280.9329664,312.3965504,1.752,17529.18821
605.94912,45,20,129.55,20,5837.700652,2559.407496,246.4084374,34.48119791,675.1655642,656.882801,551.88,269.1648132,40.76028,1690.35229,340.696467,3481.831891,597.69188,530.8114291,280.9329664,312.3965504,1.752,18108.31672
605.94912,45,20,129.55,22.5,5823.430962,3132.349395,246.4193802,34.48493666,675.0747582,653.4806843,551.88,271.4969617,40.76028,1688.229408,340.2049804,3481.831891,597.69188,530.8114291,280.9329664,312.3965504,1.752,18663.22846
605.94912,45,20,129.55,25,5816.597137,3060.522148,247.0415856,34.49577245,675.1940366,652.2816919,551.88,270.7566033,40.76028,1687.220689,339.8733328,3481.831891,597.69188,530.8114291,280.9329664,312.3965504,1.752,18582.03999
605.94912,50,20,129.55,15,5924.884129,1714.133909,246.5173335,34.48122269,675.2382353,707.6144834,551.88,254.966119,40.76028,1703.442343,340.3514902,3481.831891,597.69188,589.7904768,280.9329664,312.3965504,1.752,17458.66531
605.94912,50,20,129.55,17.5,5866.936048,1939.472889,246.0752528,34.47836395,675.0428631,667.4678915,551.88,264.6677403,40.76028,1694.739841,342.2503186,3481.831891,597.69188,589.7904768,280.9329664,312.3965504,1.752,17588.16725
605.94912,50,20,129.55,20,5837.700652,2559.407496,246.4084374,34.48119791,675.1655642,656.882801,551.88,269.1648132,40.76028,1690.35229,340.696467,3481.831891,597.69188,589.7904768,280.9329664,312.3965504,1.752,18167.29576
605.94912,50,20,129.55,22.5,5823.430962,3132.349395,246.4193802,34.48493666,675.0747582,653.4806843,551.88,271.4969617,40.76028,1688.229408,340.2049804,3481.831891,597.69188,589.7904768,280.9329664,312.3965504,1.752,18722.20751
605.94912,50,20,129.55,25,5816.597137,3060.522148,247.0415856,34.49577245,675.1940366,652.2816919,551.88,270.7566033,40.76028,1687.220689,339.8733328,3481.831891,597.69188,589.7904768,280.9329664,312.3965504,1.752,18641.01904
605.94912,57.5,20,129.55,15,5924.884129,1714.133909,246.5173335,34.48122269,675.2382353,707.6144834,551.88,254.966119,40.76028,1703.442343,340.3514902,3481.831891,597.69188,678.2590483,280.9329664,312.3965504,1.752,17547.13388
605.94912,57.5,20,129.55,17.5,5866.936048,1939.472889,246.0752528,34.47836395,675.0428631,667.4678915,551.88,264.6677403,40.76028,1694.739841,342.2503186,3481.831891,597.69188,678.2590483,280.9329664,312.3965504,1.752,17676.63583
605.94912,57.5,20,129.55,20,5837.700652,2559.407496,246.4084374,34.48119791,675.1655642,656.882801,551.88,269.1648132,40.76028,1690.35229,340.696467,3481.831891,597.69188,678.2590483,280.9329664,312.3965504,1.752,18255.76433
605.94912,57.5,20,129.55,22.5,5823.430962,3132.349395,246.4193802,34.48493666,675.0747582,653.4806843,551.88,271.4969617,40.76028,1688.229408,340.2049804,3481.831891,597.69188,678.2590483,280.9329664,312.3965504,1.752,18810.67608
605.94912,57.5,20,129.55,25,5816.597137,3060.522148,247.0415856,34.49577245,675.1940366,652.2816919,551.88,270.7566033,40.76028,1687.220689,339.8733328,3481.831891,597.69188,678.2590483,280.9329664,312.3965504,1.752,18729.48761
605.94912,60,20,129.55,15,5924.884129,1714.133909,246.5173335,34.48122269,675.2382353,707.6144834,551.88,254.966119,40.76028,1703.442343,340.3514902,3481.831891,597.69188,707.7485722,280.9329664,312.3965504,1.752,17576.6234
605.94912,60,20,129.55,17.5,5866.936048,1939.472889,246.0752528,34.47836395,675.0428631,667.4678915,551.88,264.6677403,40.76028,1694.739841,342.2503186,3481.831891,597.69188,707.7485722,280.9329664,312.3965504,1.752,17706.12535
605.94912,60,20,129.55,20,5837.700652,2559.407496,246.4084374,34.48119791,675.1655642,656.882801,551.88,269.1648132,40.76028,1690.35229,340.696467,3481.831891,597.69188,707.7485722,280.9329664,312.3965504,1.752,18285.25386
605.94912,60,20,129.55,22.5,5823.430962,3132.349395,246.4193802,34.48493666,675.0747582,653.4806843,551.88,271.4969617,40.76028,1688.229408,340.2049804,3481.831891,597.69188,707.7485722,280.9329664,312.3965504,1.752,18840.16561
605.94912,60,20,129.55,25,5816.597137,3060.522148,247.0415856,34.49577245,675.1940366,652.2816919,551.88,270.7566033,40.76028,1687.220689,339.8733328,3481.831891,597.69188,707.7485722,280.9329664,312.3965504,1.752,18758.97714
605.94912,35,20,145,15,5937.101512,1806.978228,248.907045,34.83255761,684.8923421,716.0972264,551.88,264.4182406,40.76028,1705.249012,342.7945524,3865.661803,668.972,412.8533338,280.9329664,312.3965504,1.752,17876.47965
605.94912,35,20,145,17.5,5872.70175,2099.083313,248.9895918,34.84601449,685.131811,669.8079275,551.88,274.48504,40.76028,1695.581735,343.5183486,3865.661803,668.972,412.8533338,280.9329664,312.3965504,1.752,18059.35446
605.94912,35,20,145,20,5838.191208,2684.010405,248.3685191,34.8263923,685.3526421,657.1599721,551.88,280.3870219,40.76028,1690.428725,342.4626008,3865.661803,668.972,412.8533338,280.9329664,312.3965504,1.752,18596.39642
605.94912,35,20,145,22.5,5823.333587,4497.078061,248.7116581,34.83621559,685.1739056,653.5258228,551.88,283.9124534,40.76028,1688.212899,341.8855819,3865.661803,668.972,412.8533338,280.9329664,312.3965504,1.752,20391.87912
605.94912,35,20,145,25,5816.491524,3657.244201,250.2928708,34.88266352,685.4349088,652.2964147,551.88,282.4257246,40.76028,1687.202931,341.9710732,3865.661803,668.972,412.8533338,280.9329664,312.3965504,1.752,19543.45125
605.94912,45,20,145,15,5937.101512,1806.978228,248.907045,34.83255761,684.8923421,716.0972264,551.88,264.4182406,40.76028,1705.249012,342.7945524,3865.661803,668.972,530.8114291,280.9329664,312.3965504,1.752,17994.43775
605.94912,45,20,145,17.5,5872.70175,2099.083313,248.9895918,34.84601449,685.131811,669.8079275,551.88,274.48504,40.76028,1695.581735,343.5183486,3865.661803,668.972,530.8114291,280.9329664,312.3965504,1.752,18177.31256
605.94912,45,20,145,20,5838.191208,2684.010405,248.3685191,34.8263923,685.3526421,657.1599721,551.88,280.3870219,40.76028,1690.428725,342.4626008,3865.661803,668.972,530.8114291,280.9329664,312.3965504,1.752,18714.35451
605.94912,45,20,145,22.5,5823.333587,4497.078061,248.7116581,34.83621559,685.1739056,653.5258228,551.88,283.9124534,40.76028,1688.212899,341.8855819,3865.661803,668.972,530.8114291,280.9329664,312.3965504,1.752,20509.83721
605.94912,45,20,145,25,5816.491524,3657.244201,250.2928708,34.88266352,685.4349088,652.2964147,551.88,282.4257246,40.76028,1687.202931,341.9710732,3865.661803,668.972,530.8114291,280.9329664,312.3965504,1.752,19661.40934
605.94912,50,20,145,15,5937.101512,1806.978228,248.907045,34.83255761,684.8923421,716.0972264,551.88,264.4182406,40.76028,1705.249012,342.7945524,3865.661803,668.972,589.7904768,280.9329664,312.3965504,1.752,18053.41679
605.94912,50,20,145,17.5,5872.70175,2099.083313,248.9895918,34.84601449,685.131811,669.8079275,551.88,274.48504,40.76028,1695.581735,343.5183486,3865.661803,668.972,589.7904768,280.9329664,312.3965504,1.752,18236.29161
605.94912,50,20,145,20,5838.191208,2684.010405,248.3685191,34.8263923,685.3526421,657.1599721,551.88,280.3870219,40.76028,1690.428725,342.4626008,3865.661803,668.972,589.7904768,280.9329664,312.3965504,1.752,18773.33356
605.94912,50,20,145,22.5,5823.333587,4497.078061,248.7116581,34.83621559,685.1739056,653.5258228,551.88,283.9124534,40.76028,1688.212899,341.8855819,3865.661803,668.972,589.7904768,280.9329664,312.3965504,1.752,20568.81626
605.94912,50,20,145,25,5816.491524,3657.244201,250.2928708,34.88266352,685.4349088,652.2964147,551.88,282.4257246,40.76028,1687.202931,341.9710732,3865.661803,668.972,589.7904768,280.9329664,312.3965504,1.752,19720.38839
605.94912,57.5,20,145,15,5937.101512,1806.978228,248.907045,34.83255761,684.8923421,716.0972264,551.88,264.4182406,40.76028,1705.249012,342.7945524,3865.661803,668.972,678.2590483,280.9329664,312.3965504,1.752,18141.88537
605.94912,57.5,20,145,17.5,5872.70175,2099.083313,248.9895918,34.84601449,685.131811,669.8079275,551.88,274.48504,40.76028,1695.581735,343.5183486,3865.661803,668.972,678.2590483,280.9329664,312.3965504,1.752,18324.76018
605.94912,57.5,20,145,20,5838.191208,2684.010405,248.3685191,34.8263923,685.3526421,657.1599721,551.88,280.3870219,40.76028,1690.428725,342.4626008,3865.661803,668.972,678.2590483,280.9329664,312.3965504,1.752,18861.80213
605.94912,57.5,20,145,22.5,5823.333587,4497.078061,248.7116581,34.83621559,685.1739056,653.5258228,551.88,283.9124534,40.76028,1688.212899,341.8855819,3865.661803,668.972,678.2590483,280.9329664,312.3965504,1.752,20657.28483
605.94912,57.5,20,145,25,5816.491524,3657.244201,250.2928708,34.88266352,685.4349088,652.2964147,551.88,282.4257246,40.76028,1687.202931,341.9710732,3865.661803,668.972,678.2590483,280.9329664,312.3965504,1.752,19808.85696
605.94912,60,20,145,15,5937.101512,1806.978228,248.907045,34.83255761,684.8923421,716.0972264,551.88,264.4182406,40.76028,1705.249012,342.7945524,3865.661803,668.972,707.7485722,280.9329664,312.3965504,1.752,18171.37489
605.94912,60,20,145,17.5,5872.70175,2099.083313,248.9895918,34.84601449,685.131811,669.8079275,551.88,274.48504,40.76028,1695.581735,343.5183486,3865.661803,668.972,707.7485722,280.9329664,312.3965504,1.752,18354.2497
605.94912,60,20,145,20,5838.191208,2684.010405,248.3685191,34.8263923,685.3526421,657.1599721,551.88,280.3870219,40.76028,1690.428725,342.4626008,3865.661803,668.972,707.7485722,280.9329664,312.3965504,1.752,18891.29166
605.94912,60,20,145,22.5,5823.333587,4497.078061,248.7116581,34.83621559,685.1739056,653.5258228,551.88,283.9124534,40.76028,1688.212899,341.8855819,3865.661803,668.972,707.7485722,280.9329664,312.3965504,1.752,20686.77436
605.94912,60,20,145,25,5816.491524,3657.244201,250.2928708,34.88266352,685.4349088,652.2964147,551.88,282.4257246,40.76028,1687.202931,341.9710732,3865.661803,668.972,707.7485722,280.9329664,312.3965504,1.752,19838.34648
605.94912,35,20,160,15,5950.771794,1897.19226,250.9524266,35.11040103,700.7256731,724.119648,551.88,273.3182471,40.76028,1707.294349,346.0824475,4238.312203,738.176,412.8533338,280.9329664,312.3965504,1.752,18462.63058
605.94912,35,20,160,17.5,5880.757938,2308.024294,250.5704463,35.10303173,700.5880188,672.7578371,551.88,283.0966706,40.76028,1696.773611,345.6287861,4238.312203,738.176,412.8533338,280.9329664,312.3965504,1.752,18750.36397
605.94912,35,20,160,20,5842.931069,2736.032812,250.6827304,35.10679814,700.3324449,658.1641904,551.88,289.1406317,40.76028,1691.122321,346.6076456,4238.312203,738.176,412.8533338,280.9329664,312.3965504,1.752,19127.18398
605.94912,35,20,160,22.5,5819.892992,4533.070133,250.4611421,35.10053627,700.2389392,653.0454363,551.88,291.8356037,40.76028,1687.70035,345.8059612,4238.312203,738.176,412.8533338,280.9329664,312.3965504,1.752,20894.21443
605.94912,35,20,160,25,5815.855578,3128.57742,250.8140184,35.11087184,700.0898788,652.2490638,551.88,289.5639023,40.76028,1687.108355,345.8901149,4238.312203,738.176,412.8533338,280.9329664,312.3965504,1.752,19482.32254
605.94912,45,20,160,15,5950.771794,1897.19226,250.9524266,35.11040103,700.7256731,724.119648,551.88,273.3182471,40.76028,1707.294349,346.0824475,4238.312203,738.176,530.8114291,280.9329664,312.3965504,1.752,18580.58868
605.94912,45,20,160,17.5,5880.757938,2308.024294,250.5704463,35.10303173,700.5880188,672.7578371,551.88,283.0966706,40.76028,1696.773611,345.6287861,4238.312203,738.176,530.8114291,280.9329664,312.3965504,1.752,18868.32206
605.94912,45,20,160,20,5842.931069,2736.032812,250.6827304,35.10679814,700.3324449,658.1641904,551.88,289.1406317,40.76028,1691.122321,346.6076456,4238.312203,738.176,530.8114291,280.9329664,312.3965504,1.752,19245.14207
605.94912,45,20,160,22.5,5819.892992,4533.070133,250.4611421,35.10053627,700.2389392,653.0454363,551.88,291.8356037,40.76028,1687.70035,345.8059612,4238.312203,738.176,530.8114291,280.9329664,312.3965504,1.752,21012.17252
605.94912,45,20,160,25,5815.855578,3128.57742,250.8140184,35.11087184,700.0898788,652.2490638,551.88,289.5639023,40.76028,1687.108355,345.8901149,4238.312203,738.176,530.8114291,280.9329664,312.3965504,1.752,19600.28063
605.94912,50,20,160,15,5950.771794,1897.19226,250.9524266,35.11040103,700.7256731,724.119648,551.88,273.3182471,40.76028,1707.294349,346.0824475,4238.312203,738.176,589.7904768,280.9329664,312.3965504,1.752,18639.56772
605.94912,50,20,160,17.5,5880.757938,2308.024294,250.5704463,35.10303173,700.5880188,672.7578371,551.88,283.0966706,40.76028,1696.773611,345.6287861,4238.312203,738.176,589.7904768,280.9329664,312.3965504,1.752,18927.30111
605.94912,50,20,160,20,5842.931069,2736.032812,250.6827304,35.10679814,700.3324449,658.1641904,551.88,289.1406317,40.76028,1691.122321,346.6076456,4238.312203,738.176,589.7904768,280.9329664,312.3965504,1.752,19304.12112
605.94912,50,20,160,22.5,5819.892992,4533.070133,250.4611421,35.10053627,700.2389392,653.0454363,551.88,291.8356037,40.76028,1687.70035,345.8059612,4238.312203,738.176,589.7904768,280.9329664,312.3965504,1.752,21071.15157
605.94912,50,20,160,25,5815.855578,3128.57742,250.8140184,35.11087184,700.0898788,652.2490638,551.88,289.5639023,40.76028,1687.108355,345.8901149,4238.312203,738.176,589.7904768,280.9329664,312.3965504,1.752,19659.25968
605.94912,57.5,20,160,15,5950.771794,1897.19226,250.9524266,35.11040103,700.7256731,724.119648,551.88,273.3182471,40.76028,1707.294349,346.0824475,4238.312203,738.176,678.2590483,280.9329664,312.3965504,1.752,18728.03629
605.94912,57.5,20,160,17.5,5880.757938,2308.024294,250.5704463,35.10303173,700.5880188,672.7578371,551.88,283.0966706,40.76028,1696.773611,345.6287861,4238.312203,738.176,678.2590483,280.9329664,312.3965504,1.752,19015.76968
605.94912,57.5,20,160,20,5842.931069,2736.032812,250.6827304,35.10679814,700.3324449,658.1641904,551.88,289.1406317,40.76028,1691.122321,346.6076456,4238.312203,738.176,678.2590483,280.9329664,312.3965504,1.752,19392.58969
605.94912,57.5,20,160,22.5,5819.892992,4533.070133,250.4611421,35.10053627,700.2389392,653.0454363,551.88,291.8356037,40.76028,1687.70035,345.8059612,4238.312203,738.176,678.2590483,280.9329664,312.3965504,1.752,21159.62014
605.94912,57.5,20,160,25,5815.855578,3128.57742,250.8140184,35.11087184,700.0898788,652.2490638,551.88,289.5639023,40.76028,1687.108355,345.8901149,4238.312203,738.176,678.2590483,280.9329664,312.3965504,1.752,19747.72825
605.94912,60,20,160,15,5950.771794,1897.19226,250.9524266,35.11040103,700.7256731,724.119648,551.88,273.3182471,40.76028,1707.294349,346.0824475,4238.312203,738.176,707.7485722,280.9329664,312.3965504,1.752,18757.52582
605.94912,60,20,160,17.5,5880.757938,2308.024294,250.5704463,35.10303173,700.5880188,672.7578371,551.88,283.0966706,40.76028,1696.773611,345.6287861,4238.312203,738.176,707.7485722,280.9329664,312.3965504,1.752,19045.2592
605.94912,60,20,160,20,5842.931069,2736.032812,250.6827304,35.10679814,700.3324449,658.1641904,551.88,289.1406317,40.76028,1691.122321,346.6076456,4238.312203,738.176,707.7485722,280.9329664,312.3965504,1.752,19422.07922
605.94912,60,20,160,22.5,5819.892992,4533.070133,250.4611421,35.10053627,700.2389392,653.0454363,551.88,291.8356037,40.76028,1687.70035,345.8059612,4238.312203,738.176,707.7485722,280.9329664,312.3965504,1.752,21189.10966
605.94912,60,20,160,25,5815.855578,3128.57742,250.8140184,35.11087184,700.0898788,652.2490638,551.88,289.5639023,40.76028,1687.108355,345.8901149,4238.312203,738.176,707.7485722,280.9329664,312.3965504,1.752,19777.21778
605.94912,35,15,85,15,5888.062632,1450.435147,233.2141489,32.88607333,657.2917161,684.4802599,551.88,225.3440343,40.76028,1697.963824,329.2568187,2333.382532,392.156,412.8533338,280.9329664,312.3965504,1.752,15525.04832
605.94912,35,15,85,17.5,5847.768215,1561.608573,233.0271775,32.88383676,657.3948973,660.7122377,551.88,232.7490055,40.76028,1691.911227,333.2006141,2333.382532,392.156,412.8533338,280.9329664,312.3965504,1.752,15577.36945
605.94912,35,15,85,20,5828.07637,1507.043872,233.4398136,32.89326249,657.3593009,654.5669791,551.88,233.2431455,40.76028,1688.945385,333.3336549,2333.382532,392.156,412.8533338,280.9329664,312.3965504,1.752,15495.01545
605.94912,35,15,85,22.5,5817.219139,1794.534448,232.4124908,32.87288702,657.3807059,652.4318765,551.88,235.1428181,40.76028,1687.319114,333.8340845,2333.382532,392.156,412.8533338,280.9329664,312.3965504,1.752,15769.26123
605.94912,35,15,85,25,5814.69035,1729.894717,233.4439498,32.89743518,657.3129256,652.0032262,551.88,235.8645551,40.76028,1686.938478,333.8565828,2333.382532,392.156,412.8533338,280.9329664,312.3965504,1.752,15703.01588
605.94912,45,15,85,15,5888.062632,1450.435147,233.2141489,32.88607333,657.2917161,684.4802599,551.88,225.3440343,40.76028,1697.963824,329.2568187,2333.382532,392.156,530.8114291,280.9329664,312.3965504,1.752,15643.00641
605.94912,45,15,85,17.5,5847.768215,1561.608573,233.0271775,32.88383676,657.3948973,660.7122377,551.88,232.7490055,40.76028,1691.911227,333.2006141,2333.382532,392.156,530.8114291,280.9329664,312.3965504,1.752,15695.32754
605.94912,45,15,85,20,5828.07637,1507.043872,233.4398136,32.89326249,657.3593009,654.5669791,551.88,233.2431455,40.76028,1688.945385,333.3336549,2333.382532,392.156,530.8114291,280.9329664,312.3965504,1.752,15612.97354
605.94912,45,15,85,22.5,5817.219139,1794.534448,232.4124908,32.87288702,657.3807059,652.4318765,551.88,235.1428181,40.76028,1687.319114,333.8340845,2333.382532,392.156,530.8114291,280.9329664,312.3965504,1.752,15887.21932
605.94912,45,15,85,25,5814.69035,1729.894717,233.4439498,32.89743518,657.3129256,652.0032262,551.88,235.8645551,40.76028,1686.938478,333.8565828,2333.382532,392.156,530.8114291,280.9329664,312.3965504,1.752,15820.97398
605.94912,50,15,85,15,5888.062632,1450.435147,233.2141489,32.88607333,657.2917161,684.4802599,551.88,225.3440343,40.76028,1697.963824,329.2568187,2333.382532,392.156,589.7904768,280.9329664,312.3965504,1.752,15701.98546
605.94912,50,15,85,17.5,5847.768215,1561.608573,233.0271775,32.88383676,657.3948973,660.7122377,551.88,232.7490055,40.76028,1691.911227,333.2006141,2333.382532,392.156,589.7904768,280.9329664,312.3965504,1.752,15754.30659
605.94912,50,15,85,20,5828.07637,1507.043872,233.4398136,32.89326249,657.3593009,654.5669791,551.88,233.2431455,40.76028,1688.945385,333.3336549,2333.382532,392.156,589.7904768,280.9329664,312.3965504,1.752,15671.95259
605.94912,50,15,85,22.5,5817.219139,1794.534448,232.4124908,32.87288702,657.3807059,652.4318765,551.88,235.1428181,40.76028,1687.319114,333.8340845,2333.382532,392.156,589.7904768,280.9329664,312.3965504,1.752,15946.19837
605.94912,50,15,85,25,5814.69035,1729.894717,233.4439498,32.89743518,657.3129256,652.0032262,551.88,235.8645551,40.76028,1686.938478,333.8565828,2333.382532,392.156,589.7904768,280.9329664,312.3965504,1.752,15879.95303
605.94912,57.5,15,85,15,5888.062632,1450.435147,233.2141489,32.88607333,657.2917161,684.4802599,551.88,225.3440343,40.76028,1697.963824,329.2568187,2333.382532,392.156,678.2590483,280.9329664,312.3965504,1.752,15790.45403
605.94912,57.5,15,85,17.5,5847.768215,1561.608573,233.0271775,32.88383676,657.3948973,660.7122377,551.88,232.7490055,40.76028,1691.911227,333.2006141,2333.382532,392.156,678.2590483,280.9329664,312.3965504,1.752,15842.77516
605.94912,57.5,15,85,20,5828.07637,1507.043872,233.4398136,32.89326249,657.3593009,654.5669791,551.88,233.2431455,40.76028,1688.945385,333.3336549,2333.382532,392.156,678.2590483,280.9329664,312.3965504,1.752,15760.42116
605.94912,57.5,15,85,22.5,5817.219139,1794.534448,232.4124908,32.87288702,657.3807059,652.4318765,551.88,235.1428181,40.76028,1687.319114,333.8340845,2333.382532,392.156,678.2590483,280.9329664,312.3965504,1.752,16034.66694
605.94912,57.5,15,85,25,5814.69035,1729.894717,233.4439498,32.89743518,657.3129256,652.0032262,551.88,235.8645551,40.76028,1686.938478,333.8565828,2333.382532,392.156,678.2590483,280.9329664,312.3965504,1.752,15968.4216
605.94912,60,15,85,15,5888.062632,1450.435147,233.2141489,32.88607333,657.2917161,684.4802599,551.88,225.3440343,40.76028,1697.963824,329.2568187,2333.382532,392.156,707.7485722,280.9329664,312.3965504,1.752,15819.94356
605.94912,60,15,85,17.5,5847.768215,1561.608573,233.0271775,32.88383676,657.3948973,660.7122377,551.88,232.7490055,40.76028,1691.911227,333.2006141,2333.382532,392.156,707.7485722,280.9329664,312.3965504,1.752,15872.26469
605.94912,60,15,85,20,5828.07637,1507.043872,233.4398136,32.89326249,657.3593009,654.5669791,551.88,233.2431455,40.76028,1688.945385,333.3336549,2333.382532,392.156,707.7485722,280.9329664,312.3965504,1.752,15789.91069
605.94912,60,15,85,22.5,5817.219139,1794.534448,232.4124908,32.87288702,657.3807059,652.4318765,551.88,235.1428181,40.76028,1687.319114,333.8340845,2333.382532,392.156,707.7485722,280.9329664,312.3965504,1.752,16064.15646
605.94912,60,15,85,25,5814.69035,1729.894717,233.4439498,32.89743518,657.3129256,652.0032262,551.88,235.8645551,40.76028,1686.938478,333.8565828,2333.382532,392.156,707.7485722,280.9329664,312.3965504,1.752,15997.91112
605.94912,35,15,100,15,5900.202779,1529.918915,237.3118228,33.50789655,662.7727632,691.8631723,551.88,234.4248932,40.76028,1699.782359,333.1617199,2706.032932,461.36,412.8533338,280.9329664,312.3965504,1.752,16090.91438
605.94912,35,15,100,17.5,5854.114445,1666.7343,238.4162151,33.53139242,662.5593367,662.8224135,551.88,242.7829002,40.76028,1692.851974,336.7410396,2706.032932,461.36,412.8533338,280.9329664,312.3965504,1.752,16158.52208
605.94912,35,15,100,20,5831.215419,1678.42645,238.8482465,33.54354019,662.4381379,655.2822399,551.88,245.1278168,40.76028,1689.403484,337.3848335,2706.032932,461.36,412.8533338,280.9329664,312.3965504,1.752,16139.63823
605.94912,35,15,100,22.5,5818.827222,1874.827916,238.4411837,33.53662211,662.5616226,652.6905481,551.88,246.1567808,40.76028,1687.560416,336.8941508,2706.032932,461.36,412.8533338,280.9329664,312.3965504,1.752,16319.46452
605.94912,35,15,100,25,5813.632333,1950.561388,238.0195741,33.51993044,662.2775281,651.8908355,551.88,247.4474539,40.76028,1686.779177,336.6348159,2706.032932,461.36,412.8533338,280.9329664,312.3965504,1.752,16388.7311
605.94912,45,15,100,15,5900.202779,1529.918915,237.3118228,33.50789655,662.7727632,691.8631723,551.88,234.4248932,40.76028,1699.782359,333.1617199,2706.032932,461.36,530.8114291,280.9329664,312.3965504,1.752,16208.87248
605.94912,45,15,100,17.5,5854.114445,1666.7343,238.4162151,33.53139242,662.5593367,662.8224135,551.88,242.7829002,40.76028,1692.851974,336.7410396,2706.032932,461.36,530.8114291,280.9329664,312.3965504,1.752,16276.48017
605.94912,45,15,100,20,5831.215419,1678.42645,238.8482465,33.54354019,662.4381379,655.2822399,551.88,245.1278168,40.76028,1689.403484,337.3848335,2706.032932,461.36,530.8114291,280.9329664,312.3965504,1.752,16257.59633
605.94912,45,15,100,22.5,5818.827222,1874.827916,238.4411837,33.53662211,662.5616226,652.6905481,551.88,246.1567808,40.76028,1687.560416,336.8941508,2706.032932,461.36,530.8114291,280.9329664,312.3965504,1.752,16437.42262
605.94912,45,15,100,25,5813.632333,1950.561388,238.0195741,33.51993044,662.2775281,651.8908355,551.88,247.4474539,40.76028,1686.779177,336.6348159,2706.032932,461.36,530.8114291,280.9329664,312.3965504,1.752,16506.68919
605.94912,50,15,100,15,5900.202779,1529.918915,237.3118228,33.50789655,662.7727632,691.8631723,551.88,234.4248932,40.76028,1699.782359,333.1617199,2706.032932,461.36,589.7904768,280.9329664,312.3965504,1.752,16267.85153
605.94912,50,15,100,17.5,5854.114445,1666.7343,238.4162151,33.53139242,662.5593367,662.8224135,551.88,242.7829002,40.76028,1692.851974,336.7410396,2706.032932,461.36,589.7904768,280.9329664,312.3965504,1.752,16335.45922
605.94912,50,15,100,20,5831.215419,1678.42645,238.8482465,33.54354019,662.4381379,655.2822399,551.88,245.1278168,40.76028,1689.403484,337.3848335,2706.032932,461.36,589.7904768,280.9329664,312.3965504,1.752,16316.57537
605.94912,50,15,100,22.5,5818.827222,1874.827916,238.4411837,33.53662211,662.5616226,652.6905481,551.88,246.1567808,40.76028,1687.560416,336.8941508,2706.032932,461.36,589.7904768,280.9329664,312.3965504,1.752,16496.40167
605.94912,50,15,100,25,5813.632333,1950.561388,238.0195741,33.51993044,662.2775281,651.8908355,551.88,247.4474539,40.76028,1686.779177,336.6348159,2706.032932,461.36,589.7904768,280.9329664,312.3965504,1.752,16565.66824
605.94912,57.5,15,100,15,5900.202779,1529.918915,237.3118228,33.50789655,662.7727632,691.8631723,551.88,234.4248932,40.76028,1699.782359,333.1617199,2706.032932,461.36,678.2590483,280.9329664,312.3965504,1.752,16356.3201
605.94912,57.5,15,100,17.5,5854.114445,1666.7343,238.4162151,33.53139242,662.5593367,662.8224135,551.88,242.7829002,40.76028,1692.851974,336.7410396,2706.032932,461.36,678.2590483,280.9329664,312.3965504,1.752,16423.92779
605.94912,57.5,15,100,20,5831.215419,1678.42645,238.8482465,33.54354019,662.4381379,655.2822399,551.88,245.1278168,40.76028,1689.403484,337.3848335,2706.032932,461.36,678.2590483,280.9329664,312.3965504,1.752,16405.04394
605.94912,57.5,15,100,22.5,5818.827222,1874.827916,238.4411837,33.53662211,662.5616226,652.6905481,551.88,246.1567808,40.76028,1687.560416,336.8941508,2706.032932,461.36,678.2590483,280.9329664,312.3965504,1.752,16584.87024
605.94912,57.5,15,100,25,5813.632333,1950.561388,238.0195741,33.51993044,662.2775281,651.8908355,551.88,247.4474539,40.76028,1686.779177,336.6348159,2706.032932,461.36,678.2590483,280.9329664,312.3965504,1.752,16654.13681
605.94912,60,15,100,15,5900.202779,1529.918915,237.3118228,33.50789655,662.7727632,691.8631723,551.88,234.4248932,40.76028,1699.782359,333.1617199,2706.032932,461.36,707.7485722,280.9329664,312.3965504,1.752,16385.80962
605.94912,60,15,100,17.5,5854.114445,1666.7343,238.4162151,33.53139242,662.5593367,662.8224135,551.88,242.7829002,40.76028,1692.851974,336.7410396,2706.032932,461.36,707.7485722,280.9329664,312.3965504,1.752,16453.41732
605.94912,60,15,100,20,5831.215419,1678.42645,238.8482465,33.54354019,662.4381379,655.2822399,551.88,245.1278168,40.76028,1689.403484,337.3848335,2706.032932,461.36,707.7485722,280.9329664,312.3965504,1.752,16434.53347
605.94912,60,15,100,22.5,5818.827222,1874.827916,238.4411837,33.53662211,662.5616226,652.6905481,551.88,246.1567808,40.76028,1687.560416,336.8941508,2706.032932,461.36,707.7485722,280.9329664,312.3965504,1.752,16614.35976
605.94912,60,15,100,25,5813.632333,1950.561388,238.0195741,33.51993044,662.2775281,651.8908355,551.88,247.4474539,40.76028,1686.779177,336.6348159,2706.032932,461.36,707.7485722,280.9329664,312.3965504,1.752,16683.62634
605.94912,35,15,115,15,5912.281399,1616.914672,242.3176812,34.02463131,668.3513007,699.1794925,551.88,244.3889347,40.76028,1701.579479,337.096946,3078.683332,530.564,412.8533338,280.9329664,312.3965504,1.752,16665.957
605.94912,35,15,115,17.5,5860.730318,1793.285388,242.4115076,34.02695375,667.897553,665.1006507,551.88,253.4470747,40.76028,1693.830253,340.0167384,3078.683332,530.564,412.8533338,280.9329664,312.3965504,1.752,16760.5689
605.94912,35,15,115,20,5835.604699,2159.90609,243.2525918,34.04560814,667.8167944,656.2782275,551.88,256.682596,40.76028,1690.043652,339.4675806,3078.683332,530.564,412.8533338,280.9329664,312.3965504,1.752,17092.9203
605.94912,35,15,115,22.5,5821.326167,2060.713781,242.9597461,34.04212556,667.872692,653.1043567,551.88,257.7958113,40.76028,1687.923992,338.8781348,3078.683332,530.564,412.8533338,280.9329664,312.3965504,1.752,16974.43927
605.94912,35,15,115,25,5815.198373,2316.510488,242.4610749,34.01851533,667.6960435,652.0926034,551.88,258.1964447,40.76028,1687.01303,338.3776377,3078.683332,530.564,412.8533338,280.9329664,312.3965504,1.752,17221.38667
605.94912,45,15,115,15,5912.281399,1616.914672,242.3176812,34.02463131,668.3513007,699.1794925,551.88,244.3889347,40.76028,1701.579479,337.096946,3078.683332,530.564,530.8114291,280.9329664,312.3965504,1.752,16783.91509
605.94912,45,15,115,17.5,5860.730318,1793.285388,242.4115076,34.02695375,667.897553,665.1006507,551.88,253.4470747,40.76028,1693.830253,340.0167384,3078.683332,530.564,530.8114291,280.9329664,312.3965504,1.752,16878.527
605.94912,45,15,115,20,5835.604699,2159.90609,243.2525918,34.04560814,667.8167944,656.2782275,551.88,256.682596,40.76028,1690.043652,339.4675806,3078.683332,530.564,530.8114291,280.9329664,312.3965504,1.752,17210.8784
605.94912,45,15,115,22.5,5821.326167,2060.713781,242.9597461,34.04212556,667.872692,653.1043567,551.88,257.7958113,40.76028,1687.923992,338.8781348,3078.683332,530.564,530.8114291,280.9329664,312.3965504,1.752,17092.39736
605.94912,45,15,115,25,5815.198373,2316.510488,242.4610749,34.01851533,667.6960435,652.0926034,551.88,258.1964447,40.76028,1687.01303,338.3776377,3078.683332,530.564,530.8114291,280.9329664,312.3965504,1.752,17339.34477
605.94912,50,15,115,15,5912.281399,1616.914672,242.3176812,34.02463131,668.3513007,699.1794925,551.88,244.3889347,40.76028,1701.579479,337.096946,3078.683332,530.564,589.7904768,280.9329664,312.3965504,1.752,16842.89414
605.94912,50,15,115,17.5,5860.730318,1793.285388,242.4115076,34.02695375,667.897553,665.1006507,551.88,253.4470747,40.76028,1693.830253,340.0167384,3078.683332,530.564,589.7904768,280.9329664,312.3965504,1.752,16937.50604
605.94912,50,15,115,20,5835.604699,2159.90609,243.2525918,34.04560814,667.8167944,656.2782275,551.88,256.682596,40.76028,1690.043652,339.4675806,3078.683332,530.564,589.7904768,280.9329664,312.3965504,1.752,17269.85745
605.94912,50,15,115,22.5,5821.326167,2060.713781,242.9597461,34.04212556,667.872692,653.1043567,551.88,257.7958113,40.76028,1687.923992,338.8781348,3078.683332,530.564,589.7904768,280.9329664,312.3965504,1.752,17151.37641
605.94912,50,15,115,25,5815.198373,2316.510488,242.4610749,34.01851533,667.6960435,652.0926034,551.88,258.1964447,40.76028,1687.01303,338.3776377,3078.683332,530.564,589.7904768,280.9329664,312.3965504,1.752,17398.32382
605.94912,57.5,15,115,15,5912.281399,1616.914672,242.3176812,34.02463131,668.3513007,699.1794925,551.88,244.3889347,40.76028,1701.579479,337.096946,3078.683332,530.564,678.2590483,280.9329664,312.3965504,1.752,16931.36271
605.94912,57.5,15,115,17.5,5860.730318,1793.285388,242.4115076,34.02695375,667.897553,665.1006507,551.88,253.4470747,40.76028,1693.830253,340.0167384,3078.683332,530.564,678.2590483,280.9329664,312.3965504,1.752,17025.97461
605.94912,57.5,15,115,20,5835.604699,2159.90609,243.2525918,34.04560814,667.8167944,656.2782275,551.88,256.682596,40.76028,1690.043652,339.4675806,3078.683332,530.564,678.2590483,280.9329664,312.3965504,1.752,17358.32602
605.94912,57.5,15,115,22.5,5821.326167,2060.713781,242.9597461,34.04212556,667.872692,653.1043567,551.88,257.7958113,40.76028,1687.923992,338.8781348,3078.683332,530.564,678.2590483,280.9329664,312.3965504,1.752,17239.84498
605.94912,57.5,15,115,25,5815.198373,2316.510488,242.4610749,34.01851533,667.6960435,652.0926034,551.88,258.1964447,40.76028,1687.01303,338.3776377,3078.683332,530.564,678.2590483,280.9329664,312.3965504,1.752,17486.79239
605.94912,60,15,115,15,5912.281399,1616.914672,242.3176812,34.02463131,668.3513007,699.1794925,551.88,244.3889347,40.76028,1701.579479,337.096946,3078.683332,530.564,707.7485722,280.9329664,312.3965504,1.752,16960.85224
605.94912,60,15,115,17.5,5860.730318,1793.285388,242.4115076,34.02695375,667.897553,665.1006507,551.88,253.4470747,40.76028,1693.830253,340.0167384,3078.683332,530.564,707.7485722,280.9329664,312.3965504,1.752,17055.46414
605.94912,60,15,115,20,5835.604699,2159.90609,243.2525918,34.04560814,667.8167944,656.2782275,551.88,256.682596,40.76028,1690.043652,339.4675806,3078.683332,530.564,707.7485722,280.9329664,312.3965504,1.752,17387.81554
605.94912,60,15,115,22.5,5821.326167,2060.713781,242.9597461,34.04212556,667.872692,653.1043567,551.88,257.7958113,40.76028,1687.923992,338.8781348,3078.683332,530.564,707.7485722,280.9329664,312.3965504,1.752,17269.33451
605.94912,60,15,115,25,5815.198373,2316.510488,242.4610749,34.01851533,667.6960435,652.0926034,551.88,258.1964447,40.76028,1687.01303,338.3776377,3078.683332,530.564,707.7485722,280.9329664,312.3965504,1.752,17516.28191
605.94912,35,15,129.55,15,5923.591788,1704.041527,246.1707868,34.43846342,674.427013,706.7134854,551.88,253.9022671,40.76028,1703.25162,340.0650641,3440.15422,597.69188,412.8533338,280.9329664,312.3965504,1.752,17225.02325
605.94912,35,15,129.55,17.5,5866.33336,1923.778455,245.7190064,34.43458914,674.1833739,667.2261976,551.88,263.5445269,40.76028,1694.65188,342.0818953,3440.15422,597.69188,412.8533338,280.9329664,312.3965504,1.752,17350.37451
605.94912,35,15,129.55,20,5837.622356,2531.136534,246.1521577,34.44005675,674.2828938,656.8462162,551.88,267.8869463,40.76028,1690.340414,340.5724121,3440.15422,597.69188,412.8533338,280.9329664,312.3965504,1.752,17917.70122
605.94912,35,15,129.55,22.5,5823.290636,2984.523052,246.1195898,34.4428489,674.2069933,653.4528902,551.88,270.0624025,40.76028,1688.20907,340.0763628,3440.15422,597.69188,412.8533338,280.9329664,312.3965504,1.752,18352.80508
605.94912,35,15,129.55,25,5816.520828,2975.473648,246.5998553,34.44893517,674.2957554,652.2699515,551.88,269.4243786,40.76028,1687.209493,339.7068949,3440.15422,597.69188,412.8533338,280.9329664,312.3965504,1.752,18334.37097
605.94912,45,15,129.55,15,5923.591788,1704.041527,246.1707868,34.43846342,674.427013,706.7134854,551.88,253.9022671,40.76028,1703.25162,340.0650641,3440.15422,597.69188,530.8114291,280.9329664,312.3965504,1.752,17342.98134
605.94912,45,15,129.55,17.5,5866.33336,1923.778455,245.7190064,34.43458914,674.1833739,667.2261976,551.88,263.5445269,40.76028,1694.65188,342.0818953,3440.15422,597.69188,530.8114291,280.9329664,312.3965504,1.752,17468.33261
605.94912,45,15,129.55,20,5837.622356,2531.136534,246.1521577,34.44005675,674.2828938,656.8462162,551.88,267.8869463,40.76028,1690.340414,340.5724121,3440.15422,597.69188,530.8114291,280.9329664,312.3965504,1.752,18035.65931
605.94912,45,15,129.55,22.5,5823.290636,2984.523052,246.1195898,34.4428489,674.2069933,653.4528902,551.88,270.0624025,40.76028,1688.20907,340.0763628,3440.15422,597.69188,530.8114291,280.9329664,312.3965504,1.752,18470.76317
605.94912,45,15,129.55,25,5816.520828,2975.473648,246.5998553,34.44893517,674.2957554,652.2699515,551.88,269.4243786,40.76028,1687.209493,339.7068949,3440.15422,597.69188,530.8114291,280.9329664,312.3965504,1.752,18452.32907
605.94912,50,15,129.55,15,5923.591788,1704.041527,246.1707868,34.43846342,674.427013,706.7134854,551.88,253.9022671,40.76028,1703.25162,340.0650641,3440.15422,597.69188,589.7904768,280.9329664,312.3965504,1.752,17401.96039
605.94912,50,15,129.55,17.5,5866.33336,1923.778455,245.7190064,34.43458914,674.1833739,667.2261976,551.88,263.5445269,40.76028,1694.65188,342.0818953,3440.15422,597.69188,589.7904768,280.9329664,312.3965504,1.752,17527.31166
605.94912,50,15,129.55,20,5837.622356,2531.136534,246.1521577,34.44005675,674.2828938,656.8462162,551.88,267.8869463,40.76028,1690.340414,340.5724121,3440.15422,597.69188,589.7904768,280.9329664,312.3965504,1.752,18094.63836
605.94912,50,15,129.55,22.5,5823.290636,2984.523052,246.1195898,34.4428489,674.2069933,653.4528902,551.88,270.0624025,40.76028,1688.20907,340.0763628,3440.15422,597.69188,589.7904768,280.9329664,312.3965504,1.752,18529.74222
605.94912,50,15,129.55,25,5816.520828,2975.473648,246.5998553,34.44893517,674.2957554,652.2699515,551.88,269.4243786,40.76028,1687.209493,339.7068949,3440.15422,597.69188,589.7904768,280.9329664,312.3965504,1.752,18511.30811
605.94912,57.5,15,129.55,15,5923.591788,1704.041527,246.1707868,34.43846342,674.427013,706.7134854,551.88,253.9022671,40.76028,1703.25162,340.0650641,3440.15422,597.69188,678.2590483,280.9329664,312.3965504,1.752,17490.42896
