FFU Air Flow Rate [kg/s],ULPA Pressure Drop [Pa],Cleanroom Overpressure [Pa],Process Exhaust [kg/s],Cooling Bifurcation Temperature [C],Chiller [MWha],LT Chiller [MWha],Booster Heat Pump [MWha],Hot Water Pump [MWha],Heat Recovery Water Pump [MWha],Chilled Water to Fab Pump [MWha],Chilled Water to PCW Pump [MWha],LT Chilled Water To Fab Pump [MWha],LT Chilled Water To PCW Pump [MWha],Cooling Water For Chiller Pump [MWha],Cooling Water For LT Chiller Pump [MWha],Cleanroom MAU Fan [MWha],Cleanroom Exhaust Fan [MWha],Cleanroom FFU Fan [MWha],Chem Room AHU Fan [MWha],Fac AHU Fan [MWha],Fac Recirculation Fan [MWha],Total [MWha]
605.94912,57.5,15,129.55,17.5,5866.33336,1923.778455,245.7190064,34.43458914,674.1833739,667.2261976,551.88,263.5445269,40.76028,1694.65188,342.0818953,3440.15422,597.69188,678.2590483,280.9329664,312.3965504,1.752,17615.78023
605.94912,57.5,15,129.55,20,5837.622356,2531.136534,246.1521577,34.44005675,674.2828938,656.8462162,551.88,267.8869463,40.76028,1690.340414,340.5724121,3440.15422,597.69188,678.2590483,280.9329664,312.3965504,1.752,18183.10693
605.94912,57.5,15,129.55,22.5,5823.290636,2984.523052,246.1195898,34.4428489,674.2069933,653.4528902,551.88,270.0624025,40.76028,1688.20907,340.0763628,3440.15422,597.69188,678.2590483,280.9329664,312.3965504,1.752,18618.21079
605.94912,57.5,15,129.55,25,5816.520828,2975.473648,246.5998553,34.44893517,674.2957554,652.2699515,551.88,269.4243786,40.76028,1687.209493,339.7068949,3440.15422,597.69188,678.2590483,280.9329664,312.3965504,1.752,18599.77669
605.94912,60,15,129.55,15,5923.591788,1704.041527,246.1707868,34.43846342,674.427013,706.7134854,551.88,253.9022671,40.76028,1703.25162,340.0650641,3440.15422,597.69188,707.7485722,280.9329664,312.3965504,1.752,17519.91848
605.94912,60,15,129.55,17.5,5866.33336,1923.778455,245.7190064,34.43458914,674.1833739,667.2261976,551.88,263.5445269,40.76028,1694.65188,342.0818953,3440.15422,597.69188,707.7485722,280.9329664,312.3965504,1.752,17645.26975
605.94912,60,15,129.55,20,5837.622356,2531.136534,246.1521577,34.44005675,674.2828938,656.8462162,551.88,267.8869463,40.76028,1690.340414,340.5724121,3440.15422,597.69188,707.7485722,280.9329664,312.3965504,1.752,18212.59646
605.94912,60,15,129.55,22.5,5823.290636,2984.523052,246.1195898,34.4428489,674.2069933,653.4528902,551.88,270.0624025,40.76028,1688.20907,340.0763628,3440.15422,597.69188,707.7485722,280.9329664,312.3965504,1.752,18647.70032
605.94912,60,15,129.55,25,5816.520828,2975.473648,246.5998553,34.44893517,674.2957554,652.2699515,551.88,269.4243786,40.76028,1687.209493,339.7068949,3440.15422,597.69188,707.7485722,280.9329664,312.3965504,1.752,18629.26621
605.94912,35,15,145,15,5935.721047,1796.910245,248.6979743,34.79787167,683.5945083,715.1702776,551.88,263.4174287,40.76028,1705.044183,342.5214158,3823.984132,668.972,412.8533338,280.9329664,312.3965504,1.752,17819.40621
605.94912,35,15,145,17.5,5872.014581,2079.865574,248.7166364,34.80986006,683.8035434,669.534113,551.88,273.4671577,40.76028,1695.481059,343.3779893,3823.984132,668.972,412.8533338,280.9329664,312.3965504,1.752,17994.60178
605.94912,35,15,145,20,5838.065868,2679.664768,248.167941,34.79166921,684.0317256,657.1186217,551.88,279.2411556,40.76028,1690.409926,342.1852254,3823.984132,668.972,412.8533338,280.9329664,312.3965504,1.752,18547.20816
605.94912,35,15,145,22.5,5823.488709,4374.902149,248.496053,34.80140757,683.8561854,653.5432111,551.88,282.6920416,40.76028,1688.235998,341.6284258,3823.984132,668.972,412.8533338,280.9329664,312.3965504,1.752,20225.17544
605.94912,35,15,145,25,5816.561132,3625.205424,250.0374963,34.84590385,684.1208734,652.3015476,551.88,281.2750645,40.76028,1687.213504,341.6731347,3823.984132,668.972,412.8533338,280.9329664,312.3965504,1.752,19466.76534
605.94912,45,15,145,15,5935.721047,1796.910245,248.6979743,34.79787167,683.5945083,715.1702776,551.88,263.4174287,40.76028,1705.044183,342.5214158,3823.984132,668.972,530.8114291,280.9329664,312.3965504,1.752,17937.36431
605.94912,45,15,145,17.5,5872.014581,2079.865574,248.7166364,34.80986006,683.8035434,669.534113,551.88,273.4671577,40.76028,1695.481059,343.3779893,3823.984132,668.972,530.8114291,280.9329664,312.3965504,1.752,18112.55987
605.94912,45,15,145,20,5838.065868,2679.664768,248.167941,34.79166921,684.0317256,657.1186217,551.88,279.2411556,40.76028,1690.409926,342.1852254,3823.984132,668.972,530.8114291,280.9329664,312.3965504,1.752,18665.16626
605.94912,45,15,145,22.5,5823.488709,4374.902149,248.496053,34.80140757,683.8561854,653.5432111,551.88,282.6920416,40.76028,1688.235998,341.6284258,3823.984132,668.972,530.8114291,280.9329664,312.3965504,1.752,20343.13354
605.94912,45,15,145,25,5816.561132,3625.205424,250.0374963,34.84590385,684.1208734,652.3015476,551.88,281.2750645,40.76028,1687.213504,341.6731347,3823.984132,668.972,530.8114291,280.9329664,312.3965504,1.752,19584.72344
605.94912,50,15,145,15,5935.721047,1796.910245,248.6979743,34.79787167,683.5945083,715.1702776,551.88,263.4174287,40.76028,1705.044183,342.5214158,3823.984132,668.972,589.7904768,280.9329664,312.3965504,1.752,17996.34336
605.94912,50,15,145,17.5,5872.014581,2079.865574,248.7166364,34.80986006,683.8035434,669.534113,551.88,273.4671577,40.76028,1695.481059,343.3779893,3823.984132,668.972,589.7904768,280.9329664,312.3965504,1.752,18171.53892
605.94912,50,15,145,20,5838.065868,2679.664768,248.167941,34.79166921,684.0317256,657.1186217,551.88,279.2411556,40.76028,1690.409926,342.1852254,3823.984132,668.972,589.7904768,280.9329664,312.3965504,1.752,18724.14531
605.94912,50,15,145,22.5,5823.488709,4374.902149,248.496053,34.80140757,683.8561854,653.5432111,551.88,282.6920416,40.76028,1688.235998,341.6284258,3823.984132,668.972,589.7904768,280.9329664,312.3965504,1.752,20402.11259
605.94912,50,15,145,25,5816.561132,3625.205424,250.0374963,34.84590385,684.1208734,652.3015476,551.88,281.2750645,40.76028,1687.213504,341.6731347,3823.984132,668.972,589.7904768,280.9329664,312.3965504,1.752,19643.70249
605.94912,57.5,15,145,15,5935.721047,1796.910245,248.6979743,34.79787167,683.5945083,715.1702776,551.88,263.4174287,40.76028,1705.044183,342.5214158,3823.984132,668.972,678.2590483,280.9329664,312.3965504,1.752,18084.81193
605.94912,57.5,15,145,17.5,5872.014581,2079.865574,248.7166364,34.80986006,683.8035434,669.534113,551.88,273.4671577,40.76028,1695.481059,343.3779893,3823.984132,668.972,678.2590483,280.9329664,312.3965504,1.752,18260.00749
605.94912,57.5,15,145,20,5838.065868,2679.664768,248.167941,34.79166921,684.0317256,657.1186217,551.88,279.2411556,40.76028,1690.409926,342.1852254,3823.984132,668.972,678.2590483,280.9329664,312.3965504,1.752,18812.61388
605.94912,57.5,15,145,22.5,5823.488709,4374.902149,248.496053,34.80140757,683.8561854,653.5432111,551.88,282.6920416,40.76028,1688.235998,341.6284258,3823.984132,668.972,678.2590483,280.9329664,312.3965504,1.752,20490.58116
605.94912,57.5,15,145,25,5816.561132,3625.205424,250.0374963,34.84590385,684.1208734,652.3015476,551.88,281.2750645,40.76028,1687.213504,341.6731347,3823.984132,668.972,678.2590483,280.9329664,312.3965504,1.752,19732.17106
605.94912,60,15,145,15,5935.721047,1796.910245,248.6979743,34.79787167,683.5945083,715.1702776,551.88,263.4174287,40.76028,1705.044183,342.5214158,3823.984132,668.972,707.7485722,280.9329664,312.3965504,1.752,18114.30145
605.94912,60,15,145,17.5,5872.014581,2079.865574,248.7166364,34.80986006,683.8035434,669.534113,551.88,273.4671577,40.76028,1695.481059,343.3779893,3823.984132,668.972,707.7485722,280.9329664,312.3965504,1.752,18289.49702
605.94912,60,15,145,20,5838.065868,2679.664768,248.167941,34.79166921,684.0317256,657.1186217,551.88,279.2411556,40.76028,1690.409926,342.1852254,3823.984132,668.972,707.7485722,280.9329664,312.3965504,1.752,18842.1034
605.94912,60,15,145,22.5,5823.488709,4374.902149,248.496053,34.80140757,683.8561854,653.5432111,551.88,282.6920416,40.76028,1688.235998,341.6284258,3823.984132,668.972,707.7485722,280.9329664,312.3965504,1.752,20520.07068
605.94912,60,15,145,25,5816.561132,3625.205424,250.0374963,34.84590385,684.1208734,652.3015476,551.88,281.2750645,40.76028,1687.213504,341.6731347,3823.984132,668.972,707.7485722,280.9329664,312.3965504,1.752,19761.66058
605.94912,35,15,160,15,5949.08437,1887.053223,250.6642011,35.08198229,698.4992028,723.2649443,551.88,272.3120638,40.76028,1707.040049,345.5966294,4196.634532,738.176,412.8533338,280.9329664,312.3965504,1.752,18403.98233
605.94912,35,15,160,17.5,5879.617375,2280.428766,250.4932149,35.08176857,698.4873273,672.3672683,551.88,282.1728689,40.76028,1696.603729,345.2704082,4196.634532,738.176,412.8533338,280.9329664,312.3965504,1.752,18675.90839
605.94912,35,15,160,20,5841.918338,2721.888959,250.3419385,35.07829194,698.333048,657.966278,551.88,288.3326937,40.76028,1690.974693,345.9599318,4196.634532,738.176,412.8533338,280.9329664,312.3965504,1.752,19066.17983
605.94912,35,15,160,22.5,5820.482496,4665.939277,250.2726111,35.07592826,698.2178035,653.1318988,551.88,291.3015319,40.76028,1687.788344,345.1812533,4196.634532,738.176,412.8533338,280.9329664,312.3965504,1.752,20982.77681
605.94912,35,15,160,25,5815.886992,3285.092162,250.9498113,35.09681252,698.1567172,652.249728,551.88,289.1507885,40.76028,1687.112735,345.3158602,4196.634532,738.176,412.8533338,280.9329664,312.3965504,1.752,19594.39727
605.94912,45,15,160,15,5949.08437,1887.053223,250.6642011,35.08198229,698.4992028,723.2649443,551.88,272.3120638,40.76028,1707.040049,345.5966294,4196.634532,738.176,530.8114291,280.9329664,312.3965504,1.752,18521.94042
605.94912,45,15,160,17.5,5879.617375,2280.428766,250.4932149,35.08176857,698.4873273,672.3672683,551.88,282.1728689,40.76028,1696.603729,345.2704082,4196.634532,738.176,530.8114291,280.9329664,312.3965504,1.752,18793.86648
605.94912,45,15,160,20,5841.918338,2721.888959,250.3419385,35.07829194,698.333048,657.966278,551.88,288.3326937,40.76028,1690.974693,345.9599318,4196.634532,738.176,530.8114291,280.9329664,312.3965504,1.752,19184.13793
605.94912,45,15,160,22.5,5820.482496,4665.939277,250.2726111,35.07592826,698.2178035,653.1318988,551.88,291.3015319,40.76028,1687.788344,345.1812533,4196.634532,738.176,530.8114291,280.9329664,312.3965504,1.752,21100.7349
605.94912,45,15,160,25,5815.886992,3285.092162,250.9498113,35.09681252,698.1567172,652.249728,551.88,289.1507885,40.76028,1687.112735,345.3158602,4196.634532,738.176,530.8114291,280.9329664,312.3965504,1.752,19712.35537
605.94912,50,15,160,15,5949.08437,1887.053223,250.6642011,35.08198229,698.4992028,723.2649443,551.88,272.3120638,40.76028,1707.040049,345.5966294,4196.634532,738.176,589.7904768,280.9329664,312.3965504,1.752,18580.91947
605.94912,50,15,160,17.5,5879.617375,2280.428766,250.4932149,35.08176857,698.4873273,672.3672683,551.88,282.1728689,40.76028,1696.603729,345.2704082,4196.634532,738.176,589.7904768,280.9329664,312.3965504,1.752,18852.84553
605.94912,50,15,160,20,5841.918338,2721.888959,250.3419385,35.07829194,698.333048,657.966278,551.88,288.3326937,40.76028,1690.974693,345.9599318,4196.634532,738.176,589.7904768,280.9329664,312.3965504,1.752,19243.11698
605.94912,50,15,160,22.5,5820.482496,4665.939277,250.2726111,35.07592826,698.2178035,653.1318988,551.88,291.3015319,40.76028,1687.788344,345.1812533,4196.634532,738.176,589.7904768,280.9329664,312.3965504,1.752,21159.71395
605.94912,50,15,160,25,5815.886992,3285.092162,250.9498113,35.09681252,698.1567172,652.249728,551.88,289.1507885,40.76028,1687.112735,345.3158602,4196.634532,738.176,589.7904768,280.9329664,312.3965504,1.752,19771.33441
605.94912,57.5,15,160,15,5949.08437,1887.053223,250.6642011,35.08198229,698.4992028,723.2649443,551.88,272.3120638,40.76028,1707.040049,345.5966294,4196.634532,738.176,678.2590483,280.9329664,312.3965504,1.752,18669.38804
605.94912,57.5,15,160,17.5,5879.617375,2280.428766,250.4932149,35.08176857,698.4873273,672.3672683,551.88,282.1728689,40.76028,1696.603729,345.2704082,4196.634532,738.176,678.2590483,280.9329664,312.3965504,1.752,18941.3141
605.94912,57.5,15,160,20,5841.918338,2721.888959,250.3419385,35.07829194,698.333048,657.966278,551.88,288.3326937,40.76028,1690.974693,345.9599318,4196.634532,738.176,678.2590483,280.9329664,312.3965504,1.752,19331.58555
605.94912,57.5,15,160,22.5,5820.482496,4665.939277,250.2726111,35.07592826,698.2178035,653.1318988,551.88,291.3015319,40.76028,1687.788344,345.1812533,4196.634532,738.176,678.2590483,280.9329664,312.3965504,1.752,21248.18252
605.94912,57.5,15,160,25,5815.886992,3285.092162,250.9498113,35.09681252,698.1567172,652.249728,551.88,289.1507885,40.76028,1687.112735,345.3158602,4196.634532,738.176,678.2590483,280.9329664,312.3965504,1.752,19859.80298
605.94912,60,15,160,15,5949.08437,1887.053223,250.6642011,35.08198229,698.4992028,723.2649443,551.88,272.3120638,40.76028,1707.040049,345.5966294,4196.634532,738.176,707.7485722,280.9329664,312.3965504,1.752,18698.87757
605.94912,60,15,160,17.5,5879.617375,2280.428766,250.4932149,35.08176857,698.4873273,672.3672683,551.88,282.1728689,40.76028,1696.603729,345.2704082,4196.634532,738.176,707.7485722,280.9329664,312.3965504,1.752,18970.80363
605.94912,60,15,160,20,5841.918338,2721.888959,250.3419385,35.07829194,698.333048,657.966278,551.88,288.3326937,40.76028,1690.974693,345.9599318,4196.634532,738.176,707.7485722,280.9329664,312.3965504,1.752,19361.07507
605.94912,60,15,160,22.5,5820.482496,4665.939277,250.2726111,35.07592826,698.2178035,653.1318988,551.88,291.3015319,40.76028,1687.788344,345.1812533,4196.634532,738.176,707.7485722,280.9329664,312.3965504,1.752,21277.67205
605.94912,60,15,160,25,5815.886992,3285.092162,250.9498113,35.09681252,698.1567172,652.249728,551.88,289.1507885,40.76028,1687.112735,345.3158602,4196.634532,738.176,707.7485722,280.9329664,312.3965504,1.752,19889.29251
605.94912,35,10,85,15,5886.089946,1438.249717,232.8383425,32.77010678,656.4104174,683.1631684,551.88,224.0130538,40.76028,1697.667492,328.7321875,2270.661684,392.156,412.8533338,280.9329664,312.3965504,1.752,15443.32725
605.94912,35,10,85,17.5,5846.903305,1548.225307,231.8860177,32.75137411,656.5113,660.4141097,551.88,231.2071224,40.76028,1691.783542,332.7102689,2270.661684,392.156,412.8533338,280.9329664,312.3965504,1.752,15495.78516
605.94912,35,10,85,20,5828.170163,1553.546695,232.5087596,32.76442781,656.4881103,654.5688602,551.88,231.1394671,40.76028,1688.958595,332.4060639,2270.661684,392.156,412.8533338,280.9329664,312.3965504,1.752,15473.94396
605.94912,35,10,85,22.5,5817.136416,1684.023646,231.238263,32.73896737,656.4688468,652.4184926,551.88,233.2212161,40.76028,1687.304263,333.2302876,2270.661684,392.156,412.8533338,280.9329664,312.3965504,1.752,15591.17321
605.94912,35,10,85,25,5815.426554,1664.447283,232.6242587,32.77159409,656.4740301,652.0883241,551.88,233.5681304,40.76028,1687.049076,333.2540918,2270.661684,392.156,412.8533338,280.9329664,312.3965504,1.752,15571.09616
605.94912,45,10,85,15,5886.089946,1438.249717,232.8383425,32.77010678,656.4104174,683.1631684,551.88,224.0130538,40.76028,1697.667492,328.7321875,2270.661684,392.156,530.8114291,280.9329664,312.3965504,1.752,15561.28534
605.94912,45,10,85,17.5,5846.903305,1548.225307,231.8860177,32.75137411,656.5113,660.4141097,551.88,231.2071224,40.76028,1691.783542,332.7102689,2270.661684,392.156,530.8114291,280.9329664,312.3965504,1.752,15613.74326
605.94912,45,10,85,20,5828.170163,1553.546695,232.5087596,32.76442781,656.4881103,654.5688602,551.88,231.1394671,40.76028,1688.958595,332.4060639,2270.661684,392.156,530.8114291,280.9329664,312.3965504,1.752,15591.90205
605.94912,45,10,85,22.5,5817.136416,1684.023646,231.238263,32.73896737,656.4688468,652.4184926,551.88,233.2212161,40.76028,1687.304263,333.2302876,2270.661684,392.156,530.8114291,280.9329664,312.3965504,1.752,15709.13131
605.94912,45,10,85,25,5815.426554,1664.447283,232.6242587,32.77159409,656.4740301,652.0883241,551.88,233.5681304,40.76028,1687.049076,333.2540918,2270.661684,392.156,530.8114291,280.9329664,312.3965504,1.752,15689.05425
605.94912,50,10,85,15,5886.089946,1438.249717,232.8383425,32.77010678,656.4104174,683.1631684,551.88,224.0130538,40.76028,1697.667492,328.7321875,2270.661684,392.156,589.7904768,280.9329664,312.3965504,1.752,15620.26439
605.94912,50,10,85,17.5,5846.903305,1548.225307,231.8860177,32.75137411,656.5113,660.4141097,551.88,231.2071224,40.76028,1691.783542,332.7102689,2270.661684,392.156,589.7904768,280.9329664,312.3965504,1.752,15672.7223
605.94912,50,10,85,20,5828.170163,1553.546695,232.5087596,32.76442781,656.4881103,654.5688602,551.88,231.1394671,40.76028,1688.958595,332.4060639,2270.661684,392.156,589.7904768,280.9329664,312.3965504,1.752,15650.8811
605.94912,50,10,85,22.5,5817.136416,1684.023646,231.238263,32.73896737,656.4688468,652.4184926,551.88,233.2212161,40.76028,1687.304263,333.2302876,2270.661684,392.156,589.7904768,280.9329664,312.3965504,1.752,15768.11036
605.94912,50,10,85,25,5815.426554,1664.447283,232.6242587,32.77159409,656.4740301,652.0883241,551.88,233.5681304,40.76028,1687.049076,333.2540918,2270.661684,392.156,589.7904768,280.9329664,312.3965504,1.752,15748.0333
605.94912,57.5,10,85,15,5886.089946,1438.249717,232.8383425,32.77010678,656.4104174,683.1631684,551.88,224.0130538,40.76028,1697.667492,328.7321875,2270.661684,392.156,678.2590483,280.9329664,312.3965504,1.752,15708.73296
605.94912,57.5,10,85,17.5,5846.903305,1548.225307,231.8860177,32.75137411,656.5113,660.4141097,551.88,231.2071224,40.76028,1691.783542,332.7102689,2270.661684,392.156,678.2590483,280.9329664,312.3965504,1.752,15761.19088
605.94912,57.5,10,85,20,5828.170163,1553.546695,232.5087596,32.76442781,656.4881103,654.5688602,551.88,231.1394671,40.76028,1688.958595,332.4060639,2270.661684,392.156,678.2590483,280.9329664,312.3965504,1.752,15739.34967
605.94912,57.5,10,85,22.5,5817.136416,1684.023646,231.238263,32.73896737,656.4688468,652.4184926,551.88,233.2212161,40.76028,1687.304263,333.2302876,2270.661684,392.156,678.2590483,280.9329664,312.3965504,1.752,15856.57893
605.94912,57.5,10,85,25,5815.426554,1664.447283,232.6242587,32.77159409,656.4740301,652.0883241,551.88,233.5681304,40.76028,1687.049076,333.2540918,2270.661684,392.156,678.2590483,280.9329664,312.3965504,1.752,15836.50187
605.94912,60,10,85,15,5886.089946,1438.249717,232.8383425,32.77010678,656.4104174,683.1631684,551.88,224.0130538,40.76028,1697.667492,328.7321875,2270.661684,392.156,707.7485722,280.9329664,312.3965504,1.752,15738.22248
605.94912,60,10,85,17.5,5846.903305,1548.225307,231.8860177,32.75137411,656.5113,660.4141097,551.88,231.2071224,40.76028,1691.783542,332.7102689,2270.661684,392.156,707.7485722,280.9329664,312.3965504,1.752,15790.6804
605.94912,60,10,85,20,5828.170163,1553.546695,232.5087596,32.76442781,656.4881103,654.5688602,551.88,231.1394671,40.76028,1688.958595,332.4060639,2270.661684,392.156,707.7485722,280.9329664,312.3965504,1.752,15768.83919
605.94912,60,10,85,22.5,5817.136416,1684.023646,231.238263,32.73896737,656.4688468,652.4184926,551.88,233.2212161,40.76028,1687.304263,333.2302876,2270.661684,392.156,707.7485722,280.9329664,312.3965504,1.752,15886.06845
605.94912,60,10,85,25,5815.426554,1664.447283,232.6242587,32.77159409,656.4740301,652.0883241,551.88,233.5681304,40.76028,1687.049076,333.2540918,2270.661684,392.156,707.7485722,280.9329664,312.3965504,1.752,15865.9914
605.94912,35,10,100,15,5898.14055,1515.855853,236.4827114,33.4109669,661.8404034,690.6475642,551.88,232.7966345,40.76028,1699.474218,332.4604248,2643.312084,461.36,412.8533338,280.9329664,312.3965504,1.752,16006.35654
605.94912,35,10,100,17.5,5852.971411,1646.848093,237.6391235,33.43593194,661.6948139,662.4426501,551.88,241.0199819,40.76028,1692.682466,336.1214023,2643.312084,461.36,412.8533338,280.9329664,312.3965504,1.752,16070.10309
605.94912,35,10,100,20,5830.43758,1612.552991,237.9840596,33.4461738,661.5831521,655.1113471,551.88,243.1719926,40.76028,1689.29014,336.8632575,2643.312084,461.36,412.8533338,280.9329664,312.3965504,1.752,16005.68791
605.94912,35,10,100,22.5,5818.455954,1887.886531,237.5370973,33.43828655,661.7039897,652.6304124,551.88,244.2965456,40.76028,1687.50596,336.4527446,2643.312084,461.36,412.8533338,280.9329664,312.3965504,1.752,16265.15473
605.94912,35,10,100,25,5813.523484,1915.900181,237.2679658,33.4267516,661.431048,651.8756152,551.88,245.6402094,40.76028,1686.762949,336.2540935,2643.312084,461.36,412.8533338,280.9329664,312.3965504,1.752,16287.32951
605.94912,45,10,100,15,5898.14055,1515.855853,236.4827114,33.4109669,661.8404034,690.6475642,551.88,232.7966345,40.76028,1699.474218,332.4604248,2643.312084,461.36,530.8114291,280.9329664,312.3965504,1.752,16124.31464
605.94912,45,10,100,17.5,5852.971411,1646.848093,237.6391235,33.43593194,661.6948139,662.4426501,551.88,241.0199819,40.76028,1692.682466,336.1214023,2643.312084,461.36,530.8114291,280.9329664,312.3965504,1.752,16188.06118
605.94912,45,10,100,20,5830.43758,1612.552991,237.9840596,33.4461738,661.5831521,655.1113471,551.88,243.1719926,40.76028,1689.29014,336.8632575,2643.312084,461.36,530.8114291,280.9329664,312.3965504,1.752,16123.646
605.94912,45,10,100,22.5,5818.455954,1887.886531,237.5370973,33.43828655,661.7039897,652.6304124,551.88,244.2965456,40.76028,1687.50596,336.4527446,2643.312084,461.36,530.8114291,280.9329664,312.3965504,1.752,16383.11283
605.94912,45,10,100,25,5813.523484,1915.900181,237.2679658,33.4267516,661.431048,651.8756152,551.88,245.6402094,40.76028,1686.762949,336.2540935,2643.312084,461.36,530.8114291,280.9329664,312.3965504,1.752,16405.28761
605.94912,50,10,100,15,5898.14055,1515.855853,236.4827114,33.4109669,661.8404034,690.6475642,551.88,232.7966345,40.76028,1699.474218,332.4604248,2643.312084,461.36,589.7904768,280.9329664,312.3965504,1.752,16183.29368
605.94912,50,10,100,17.5,5852.971411,1646.848093,237.6391235,33.43593194,661.6948139,662.4426501,551.88,241.0199819,40.76028,1692.682466,336.1214023,2643.312084,461.36,589.7904768,280.9329664,312.3965504,1.752,16247.04023
605.94912,50,10,100,20,5830.43758,1612.552991,237.9840596,33.4461738,661.5831521,655.1113471,551.88,243.1719926,40.76028,1689.29014,336.8632575,2643.312084,461.36,589.7904768,280.9329664,312.3965504,1.752,16182.62505
605.94912,50,10,100,22.5,5818.455954,1887.886531,237.5370973,33.43828655,661.7039897,652.6304124,551.88,244.2965456,40.76028,1687.50596,336.4527446,2643.312084,461.36,589.7904768,280.9329664,312.3965504,1.752,16442.09188
605.94912,50,10,100,25,5813.523484,1915.900181,237.2679658,33.4267516,661.431048,651.8756152,551.88,245.6402094,40.76028,1686.762949,336.2540935,2643.312084,461.36,589.7904768,280.9329664,312.3965504,1.752,16464.26665
605.94912,57.5,10,100,15,5898.14055,1515.855853,236.4827114,33.4109669,661.8404034,690.6475642,551.88,232.7966345,40.76028,1699.474218,332.4604248,2643.312084,461.36,678.2590483,280.9329664,312.3965504,1.752,16271.76226
605.94912,57.5,10,100,17.5,5852.971411,1646.848093,237.6391235,33.43593194,661.6948139,662.4426501,551.88,241.0199819,40.76028,1692.682466,336.1214023,2643.312084,461.36,678.2590483,280.9329664,312.3965504,1.752,16335.5088
605.94912,57.5,10,100,20,5830.43758,1612.552991,237.9840596,33.4461738,661.5831521,655.1113471,551.88,243.1719926,40.76028,1689.29014,336.8632575,2643.312084,461.36,678.2590483,280.9329664,312.3965504,1.752,16271.09362
605.94912,57.5,10,100,22.5,5818.455954,1887.886531,237.5370973,33.43828655,661.7039897,652.6304124,551.88,244.2965456,40.76028,1687.50596,336.4527446,2643.312084,461.36,678.2590483,280.9329664,312.3965504,1.752,16530.56045
605.94912,57.5,10,100,25,5813.523484,1915.900181,237.2679658,33.4267516,661.431048,651.8756152,551.88,245.6402094,40.76028,1686.762949,336.2540935,2643.312084,461.36,678.2590483,280.9329664,312.3965504,1.752,16552.73523
605.94912,60,10,100,15,5898.14055,1515.855853,236.4827114,33.4109669,661.8404034,690.6475642,551.88,232.7966345,40.76028,1699.474218,332.4604248,2643.312084,461.36,707.7485722,280.9329664,312.3965504,1.752,16301.25178
605.94912,60,10,100,17.5,5852.971411,1646.848093,237.6391235,33.43593194,661.6948139,662.4426501,551.88,241.0199819,40.76028,1692.682466,336.1214023,2643.312084,461.36,707.7485722,280.9329664,312.3965504,1.752,16364.99833
605.94912,60,10,100,20,5830.43758,1612.552991,237.9840596,33.4461738,661.5831521,655.1113471,551.88,243.1719926,40.76028,1689.29014,336.8632575,2643.312084,461.36,707.7485722,280.9329664,312.3965504,1.752,16300.58315
605.94912,60,10,100,22.5,5818.455954,1887.886531,237.5370973,33.43828655,661.7039897,652.6304124,551.88,244.2965456,40.76028,1687.50596,336.4527446,2643.312084,461.36,707.7485722,280.9329664,312.3965504,1.752,16560.04997
605.94912,60,10,100,25,5813.523484,1915.900181,237.2679658,33.4267516,661.431048,651.8756152,551.88,245.6402094,40.76028,1686.762949,336.2540935,2643.312084,461.36,707.7485722,280.9329664,312.3965504,1.752,16582.22475
605.94912,35,10,115,15,5910.279468,1601.973371,241.5144145,33.94442766,667.3960014,697.9235081,551.88,242.7028573,40.76028,1701.282546,336.4860379,3015.962484,530.564,412.8533338,280.9329664,312.3965504,1.752,16580.60425
605.94912,35,10,115,17.5,5859.667336,1771.333282,241.793441,33.95024601,666.9529397,664.7213256,551.88,251.6510462,40.76028,1693.67355,339.5373737,3015.962484,530.564,412.8533338,280.9329664,312.3965504,1.752,16670.38215
605.94912,35,10,115,20,5834.986204,2078.237822,242.6104771,33.96901599,666.8528195,656.1307779,551.88,254.7364609,40.76028,1689.953299,339.2156266,3015.962484,530.564,412.8533338,280.9329664,312.3965504,1.752,16943.79412
605.94912,35,10,115,22.5,5820.902841,1980.113544,242.2961833,33.96489606,666.9277231,653.03289,551.88,255.7539662,40.76028,1687.862548,338.6145513,3015.962484,530.564,412.8533338,280.9329664,312.3965504,1.752,16826.57076
605.94912,35,10,115,25,5814.894443,2230.70322,241.7161672,33.93945609,666.7156258,652.0535247,551.88,256.3418489,40.76028,1686.967687,338.1314747,3015.962484,530.564,412.8533338,280.9329664,312.3965504,1.752,17068.56506
605.94912,45,10,115,15,5910.279468,1601.973371,241.5144145,33.94442766,667.3960014,697.9235081,551.88,242.7028573,40.76028,1701.282546,336.4860379,3015.962484,530.564,530.8114291,280.9329664,312.3965504,1.752,16698.56234
605.94912,45,10,115,17.5,5859.667336,1771.333282,241.793441,33.95024601,666.9529397,664.7213256,551.88,251.6510462,40.76028,1693.67355,339.5373737,3015.962484,530.564,530.8114291,280.9329664,312.3965504,1.752,16788.34025
605.94912,45,10,115,20,5834.986204,2078.237822,242.6104771,33.96901599,666.8528195,656.1307779,551.88,254.7364609,40.76028,1689.953299,339.2156266,3015.962484,530.564,530.8114291,280.9329664,312.3965504,1.752,17061.75221
605.94912,45,10,115,22.5,5820.902841,1980.113544,242.2961833,33.96489606,666.9277231,653.03289,551.88,255.7539662,40.76028,1687.862548,338.6145513,3015.962484,530.564,530.8114291,280.9329664,312.3965504,1.752,16944.52885
605.94912,45,10,115,25,5814.894443,2230.70322,241.7161672,33.93945609,666.7156258,652.0535247,551.88,256.3418489,40.76028,1686.967687,338.1314747,3015.962484,530.564,530.8114291,280.9329664,312.3965504,1.752,17186.52316
605.94912,50,10,115,15,5910.279468,1601.973371,241.5144145,33.94442766,667.3960014,697.9235081,551.88,242.7028573,40.76028,1701.282546,336.4860379,3015.962484,530.564,589.7904768,280.9329664,312.3965504,1.752,16757.54139
605.94912,50,10,115,17.5,5859.667336,1771.333282,241.793441,33.95024601,666.9529397,664.7213256,551.88,251.6510462,40.76028,1693.67355,339.5373737,3015.962484,530.564,589.7904768,280.9329664,312.3965504,1.752,16847.3193
605.94912,50,10,115,20,5834.986204,2078.237822,242.6104771,33.96901599,666.8528195,656.1307779,551.88,254.7364609,40.76028,1689.953299,339.2156266,3015.962484,530.564,589.7904768,280.9329664,312.3965504,1.752,17120.73126
605.94912,50,10,115,22.5,5820.902841,1980.113544,242.2961833,33.96489606,666.9277231,653.03289,551.88,255.7539662,40.76028,1687.862548,338.6145513,3015.962484,530.564,589.7904768,280.9329664,312.3965504,1.752,17003.5079
605.94912,50,10,115,25,5814.894443,2230.70322,241.7161672,33.93945609,666.7156258,652.0535247,551.88,256.3418489,40.76028,1686.967687,338.1314747,3015.962484,530.564,589.7904768,280.9329664,312.3965504,1.752,17245.5022
605.94912,57.5,10,115,15,5910.279468,1601.973371,241.5144145,33.94442766,667.3960014,697.9235081,551.88,242.7028573,40.76028,1701.282546,336.4860379,3015.962484,530.564,678.2590483,280.9329664,312.3965504,1.752,16846.00996
605.94912,57.5,10,115,17.5,5859.667336,1771.333282,241.793441,33.95024601,666.9529397,664.7213256,551.88,251.6510462,40.76028,1693.67355,339.5373737,3015.962484,530.564,678.2590483,280.9329664,312.3965504,1.752,16935.78787
605.94912,57.5,10,115,20,5834.986204,2078.237822,242.6104771,33.96901599,666.8528195,656.1307779,551.88,254.7364609,40.76028,1689.953299,339.2156266,3015.962484,530.564,678.2590483,280.9329664,312.3965504,1.752,17209.19983
605.94912,57.5,10,115,22.5,5820.902841,1980.113544,242.2961833,33.96489606,666.9277231,653.03289,551.88,255.7539662,40.76028,1687.862548,338.6145513,3015.962484,530.564,678.2590483,280.9329664,312.3965504,1.752,17091.97647
605.94912,57.5,10,115,25,5814.894443,2230.70322,241.7161672,33.93945609,666.7156258,652.0535247,551.88,256.3418489,40.76028,1686.967687,338.1314747,3015.962484,530.564,678.2590483,280.9329664,312.3965504,1.752,17333.97078
605.94912,60,10,115,15,5910.279468,1601.973371,241.5144145,33.94442766,667.3960014,697.9235081,551.88,242.7028573,40.76028,1701.282546,336.4860379,3015.962484,530.564,707.7485722,280.9329664,312.3965504,1.752,16875.49948
605.94912,60,10,115,17.5,5859.667336,1771.333282,241.793441,33.95024601,666.9529397,664.7213256,551.88,251.6510462,40.76028,1693.67355,339.5373737,3015.962484,530.564,707.7485722,280.9329664,312.3965504,1.752,16965.27739
605.94912,60,10,115,20,5834.986204,2078.237822,242.6104771,33.96901599,666.8528195,656.1307779,551.88,254.7364609,40.76028,1689.953299,339.2156266,3015.962484,530.564,707.7485722,280.9329664,312.3965504,1.752,17238.68936
605.94912,60,10,115,22.5,5820.902841,1980.113544,242.2961833,33.96489606,666.9277231,653.03289,551.88,255.7539662,40.76028,1687.862548,338.6145513,3015.962484,530.564,707.7485722,280.9329664,312.3965504,1.752,17121.46599
605.94912,60,10,115,25,5814.894443,2230.70322,241.7161672,33.93945609,666.7156258,652.0535247,551.88,256.3418489,40.76028,1686.967687,338.1314747,3015.962484,530.564,707.7485722,280.9329664,312.3965504,1.752,17363.4603
605.94912,35,10,129.55,15,5921.647031,1688.85874,245.610328,34.3722705,673.2634313,705.369324,551.88,252.2867044,40.76028,1702.964566,339.6152098,3377.433372,597.69188,412.8533338,280.9329664,312.3965504,1.752,17139.68799
605.94912,35,10,129.55,17.5,5865.415611,1900.499888,245.1727118,34.36750725,672.9541257,666.8625731,551.88,261.8354782,40.76028,1694.517808,341.8047975,3377.433372,597.69188,412.8533338,280.9329664,312.3965504,1.752,17259.13088
605.94912,35,10,129.55,20,5837.45478,2482.441808,245.7397879,34.37662329,673.018059,656.7816111,551.88,265.9539417,40.76028,1690.315343,340.3936555,3377.433372,597.69188,412.8533338,280.9329664,312.3965504,1.752,17802.17599
605.94912,35,10,129.55,22.5,5823.037405,2774.284451,245.6454968,34.37803787,672.9653963,653.4048657,551.88,267.9000328,40.76028,1688.172335,339.8865801,3377.433372,597.69188,412.8533338,280.9329664,312.3965504,1.752,18075.37498
605.94912,35,10,129.55,25,5816.371681,2847.954865,245.9155479,34.37724607,673.0063305,652.2483359,551.88,267.4248401,40.76028,1687.187494,339.4676835,3377.433372,597.69188,412.8533338,280.9329664,312.3965504,1.752,18139.65441
605.94912,45,10,129.55,15,5921.647031,1688.85874,245.610328,34.3722705,673.2634313,705.369324,551.88,252.2867044,40.76028,1702.964566,339.6152098,3377.433372,597.69188,530.8114291,280.9329664,312.3965504,1.752,17257.64608
605.94912,45,10,129.55,17.5,5865.415611,1900.499888,245.1727118,34.36750725,672.9541257,666.8625731,551.88,261.8354782,40.76028,1694.517808,341.8047975,3377.433372,597.69188,530.8114291,280.9329664,312.3965504,1.752,17377.08898
605.94912,45,10,129.55,20,5837.45478,2482.441808,245.7397879,34.37662329,673.018059,656.7816111,551.88,265.9539417,40.76028,1690.315343,340.3936555,3377.433372,597.69188,530.8114291,280.9329664,312.3965504,1.752,17920.13409
605.94912,45,10,129.55,22.5,5823.037405,2774.284451,245.6454968,34.37803787,672.9653963,653.4048657,551.88,267.9000328,40.76028,1688.172335,339.8865801,3377.433372,597.69188,530.8114291,280.9329664,312.3965504,1.752,18193.33308
605.94912,45,10,129.55,25,5816.371681,2847.954865,245.9155479,34.37724607,673.0063305,652.2483359,551.88,267.4248401,40.76028,1687.187494,339.4676835,3377.433372,597.69188,530.8114291,280.9329664,312.3965504,1.752,18257.6125
605.94912,50,10,129.55,15,5921.647031,1688.85874,245.610328,34.3722705,673.2634313,705.369324,551.88,252.2867044,40.76028,1702.964566,339.6152098,3377.433372,597.69188,589.7904768,280.9329664,312.3965504,1.752,17316.62513
605.94912,50,10,129.55,17.5,5865.415611,1900.499888,245.1727118,34.36750725,672.9541257,666.8625731,551.88,261.8354782,40.76028,1694.517808,341.8047975,3377.433372,597.69188,589.7904768,280.9329664,312.3965504,1.752,17436.06803
605.94912,50,10,129.55,20,5837.45478,2482.441808,245.7397879,34.37662329,673.018059,656.7816111,551.88,265.9539417,40.76028,1690.315343,340.3936555,3377.433372,597.69188,589.7904768,280.9329664,312.3965504,1.752,17979.11314
605.94912,50,10,129.55,22.5,5823.037405,2774.284451,245.6454968,34.37803787,672.9653963,653.4048657,551.88,267.9000328,40.76028,1688.172335,339.8865801,3377.433372,597.69188,589.7904768,280.9329664,312.3965504,1.752,18252.31213
605.94912,50,10,129.55,25,5816.371681,2847.954865,245.9155479,34.37724607,673.0063305,652.2483359,551.88,267.4248401,40.76028,1687.187494,339.4676835,3377.433372,597.69188,589.7904768,280.9329664,312.3965504,1.752,18316.59155
605.94912,57.5,10,129.55,15,5921.647031,1688.85874,245.610328,34.3722705,673.2634313,705.369324,551.88,252.2867044,40.76028,1702.964566,339.6152098,3377.433372,597.69188,678.2590483,280.9329664,312.3965504,1.752,17405.0937
605.94912,57.5,10,129.55,17.5,5865.415611,1900.499888,245.1727118,34.36750725,672.9541257,666.8625731,551.88,261.8354782,40.76028,1694.517808,341.8047975,3377.433372,597.69188,678.2590483,280.9329664,312.3965504,1.752,17524.5366
605.94912,57.5,10,129.55,20,5837.45478,2482.441808,245.7397879,34.37662329,673.018059,656.7816111,551.88,265.9539417,40.76028,1690.315343,340.3936555,3377.433372,597.69188,678.2590483,280.9329664,312.3965504,1.752,18067.58171
605.94912,57.5,10,129.55,22.5,5823.037405,2774.284451,245.6454968,34.37803787,672.9653963,653.4048657,551.88,267.9000328,40.76028,1688.172335,339.8865801,3377.433372,597.69188,678.2590483,280.9329664,312.3965504,1.752,18340.7807
605.94912,57.5,10,129.55,25,5816.371681,2847.954865,245.9155479,34.37724607,673.0063305,652.2483359,551.88,267.4248401,40.76028,1687.187494,339.4676835,3377.433372,597.69188,678.2590483,280.9329664,312.3965504,1.752,18405.06012
605.94912,60,10,129.55,15,5921.647031,1688.85874,245.610328,34.3722705,673.2634313,705.369324,551.88,252.2867044,40.76028,1702.964566,339.6152098,3377.433372,597.69188,707.7485722,280.9329664,312.3965504,1.752,17434.58323
605.94912,60,10,129.55,17.5,5865.415611,1900.499888,245.1727118,34.36750725,672.9541257,666.8625731,551.88,261.8354782,40.76028,1694.517808,341.8047975,3377.433372,597.69188,707.7485722,280.9329664,312.3965504,1.752,17554.02612
605.94912,60,10,129.55,20,5837.45478,2482.441808,245.7397879,34.37662329,673.018059,656.7816111,551.88,265.9539417,40.76028,1690.315343,340.3936555,3377.433372,597.69188,707.7485722,280.9329664,312.3965504,1.752,18097.07123
605.94912,60,10,129.55,22.5,5823.037405,2774.284451,245.6454968,34.37803787,672.9653963,653.4048657,551.88,267.9000328,40.76028,1688.172335,339.8865801,3377.433372,597.69188,707.7485722,280.9329664,312.3965504,1.752,18370.27022
605.94912,60,10,129.55,25,5816.371681,2847.954865,245.9155479,34.37724607,673.0063305,652.2483359,551.88,267.4248401,40.76028,1687.187494,339.4676835,3377.433372,597.69188,707.7485722,280.9329664,312.3965504,1.752,18434.54965
605.94912,35,10,145,15,5933.678254,1781.753982,248.368659,34.7441639,681.7773849,713.7738702,551.88,261.9019396,40.76028,1704.741519,342.1237428,3761.263284,668.972,412.8533338,280.9329664,312.3965504,1.752,17733.67393
605.94912,35,10,145,17.5,5871.024853,2052.030205,248.2811468,34.75342783,681.9267829,669.1348712,551.88,271.9130263,40.76028,1695.336305,343.1786698,3761.263284,668.972,412.8533338,280.9329664,312.3965504,1.752,17898.3897
605.94912,35,10,145,20,5837.946652,2670.15079,247.8691133,34.73818258,682.1548147,657.068083,551.88,277.4739292,40.76028,1690.391724,341.8179846,3761.263284,668.972,412.8533338,280.9329664,312.3965504,1.752,18470.42169
605.94912,35,10,145,22.5,5823.648063,4168.957395,248.1589689,34.74739278,681.9876932,653.5578417,551.88,280.7750483,40.76028,1688.2598,341.2871037,3761.263284,668.972,412.8533338,280.9329664,312.3965504,1.752,19952.18972
605.94912,35,10,145,25,5816.645557,3555.756904,249.5986327,34.78762483,682.2467125,652.3069158,551.88,279.4652741,40.76028,1687.226417,341.2642663,3761.263284,668.972,412.8533338,280.9329664,312.3965504,1.752,19330.10872
605.94912,45,10,145,15,5933.678254,1781.753982,248.368659,34.7441639,681.7773849,713.7738702,551.88,261.9019396,40.76028,1704.741519,342.1237428,3761.263284,668.972,530.8114291,280.9329664,312.3965504,1.752,17851.63203
605.94912,45,10,145,17.5,5871.024853,2052.030205,248.2811468,34.75342783,681.9267829,669.1348712,551.88,271.9130263,40.76028,1695.336305,343.1786698,3761.263284,668.972,530.8114291,280.9329664,312.3965504,1.752,18016.3478
605.94912,45,10,145,20,5837.946652,2670.15079,247.8691133,34.73818258,682.1548147,657.068083,551.88,277.4739292,40.76028,1690.391724,341.8179846,3761.263284,668.972,530.8114291,280.9329664,312.3965504,1.752,18588.37978
605.94912,45,10,145,22.5,5823.648063,4168.957395,248.1589689,34.74739278,681.9876932,653.5578417,551.88,280.7750483,40.76028,1688.2598,341.2871037,3761.263284,668.972,530.8114291,280.9329664,312.3965504,1.752,20070.14782
605.94912,45,10,145,25,5816.645557,3555.756904,249.5986327,34.78762483,682.2467125,652.3069158,551.88,279.4652741,40.76028,1687.226417,341.2642663,3761.263284,668.972,530.8114291,280.9329664,312.3965504,1.752,19448.06681
605.94912,50,10,145,15,5933.678254,1781.753982,248.368659,34.7441639,681.7773849,713.7738702,551.88,261.9019396,40.76028,1704.741519,342.1237428,3761.263284,668.972,589.7904768,280.9329664,312.3965504,1.752,17910.61107
605.94912,50,10,145,17.5,5871.024853,2052.030205,248.2811468,34.75342783,681.9267829,669.1348712,551.88,271.9130263,40.76028,1695.336305,343.1786698,3761.263284,668.972,589.7904768,280.9329664,312.3965504,1.752,18075.32685
605.94912,50,10,145,20,5837.946652,2670.15079,247.8691133,34.73818258,682.1548147,657.068083,551.88,277.4739292,40.76028,1690.391724,341.8179846,3761.263284,668.972,589.7904768,280.9329664,312.3965504,1.752,18647.35883
605.94912,50,10,145,22.5,5823.648063,4168.957395,248.1589689,34.74739278,681.9876932,653.5578417,551.88,280.7750483,40.76028,1688.2598,341.2871037,3761.263284,668.972,589.7904768,280.9329664,312.3965504,1.752,20129.12686
605.94912,50,10,145,25,5816.645557,3555.756904,249.5986327,34.78762483,682.2467125,652.3069158,551.88,279.4652741,40.76028,1687.226417,341.2642663,3761.263284,668.972,589.7904768,280.9329664,312.3965504,1.752,19507.04586
605.94912,57.5,10,145,15,5933.678254,1781.753982,248.368659,34.7441639,681.7773849,713.7738702,551.88,261.9019396,40.76028,1704.741519,342.1237428,3761.263284,668.972,678.2590483,280.9329664,312.3965504,1.752,17999.07965
605.94912,57.5,10,145,17.5,5871.024853,2052.030205,248.2811468,34.75342783,681.9267829,669.1348712,551.88,271.9130263,40.76028,1695.336305,343.1786698,3761.263284,668.972,678.2590483,280.9329664,312.3965504,1.752,18163.79542
605.94912,57.5,10,145,20,5837.946652,2670.15079,247.8691133,34.73818258,682.1548147,657.068083,551.88,277.4739292,40.76028,1690.391724,341.8179846,3761.263284,668.972,678.2590483,280.9329664,312.3965504,1.752,18735.8274
605.94912,57.5,10,145,22.5,5823.648063,4168.957395,248.1589689,34.74739278,681.9876932,653.5578417,551.88,280.7750483,40.76028,1688.2598,341.2871037,3761.263284,668.972,678.2590483,280.9329664,312.3965504,1.752,20217.59543
605.94912,57.5,10,145,25,5816.645557,3555.756904,249.5986327,34.78762483,682.2467125,652.3069158,551.88,279.4652741,40.76028,1687.226417,341.2642663,3761.263284,668.972,678.2590483,280.9329664,312.3965504,1.752,19595.51443
605.94912,60,10,145,15,5933.678254,1781.753982,248.368659,34.7441639,681.7773849,713.7738702,551.88,261.9019396,40.76028,1704.741519,342.1237428,3761.263284,668.972,707.7485722,280.9329664,312.3965504,1.752,18028.56917
605.94912,60,10,145,17.5,5871.024853,2052.030205,248.2811468,34.75342783,681.9267829,669.1348712,551.88,271.9130263,40.76028,1695.336305,343.1786698,3761.263284,668.972,707.7485722,280.9329664,312.3965504,1.752,18193.28494
605.94912,60,10,145,20,5837.946652,2670.15079,247.8691133,34.73818258,682.1548147,657.068083,551.88,277.4739292,40.76028,1690.391724,341.8179846,3761.263284,668.972,707.7485722,280.9329664,312.3965504,1.752,18765.31693
605.94912,60,10,145,22.5,5823.648063,4168.957395,248.1589689,34.74739278,681.9876932,653.5578417,551.88,280.7750483,40.76028,1688.2598,341.2871037,3761.263284,668.972,707.7485722,280.9329664,312.3965504,1.752,20247.08496
605.94912,60,10,145,25,5816.645557,3555.756904,249.5986327,34.78762483,682.2467125,652.3069158,551.88,279.4652741,40.76028,1687.226417,341.2642663,3761.263284,668.972,707.7485722,280.9329664,312.3965504,1.752,19625.00396
605.94912,35,10,160,15,5946.634928,1871.831912,250.2753986,35.03803269,695.39304,721.9514447,551.88,270.808905,40.76028,1706.671848,344.9374582,4133.913684,738.176,412.8533338,280.9329664,312.3965504,1.752,18316.20778
605.94912,35,10,160,17.5,5878.040164,2241.244742,250.3211052,35.04561824,695.5212739,671.814164,551.88,280.7659157,40.76028,1696.369342,344.8062638,4133.913684,738.176,412.8533338,280.9329664,312.3965504,1.752,18566.5934
605.94912,35,10,160,20,5840.682886,2707.323824,249.8810887,35.0339562,695.4925019,657.7198931,551.88,287.0217005,40.76028,1690.794415,345.0851063,4133.913684,738.176,412.8533338,280.9329664,312.3965504,1.752,18981.70019
605.94912,35,10,160,22.5,5821.265256,4785.137853,249.9886243,35.03624051,695.351042,653.2452061,551.88,290.2995012,40.76028,1687.905068,344.34453,4133.913684,738.176,412.8533338,280.9329664,312.3965504,1.752,21035.23814
605.94912,35,10,160,25,5815.969148,3465.372314,251.0486858,35.06927862,695.3993456,652.2547929,551.88,288.3077061,40.76028,1687.124696,344.5246284,4133.913684,738.176,412.8533338,280.9329664,312.3965504,1.752,19707.73541
605.94912,45,10,160,15,5946.634928,1871.831912,250.2753986,35.03803269,695.39304,721.9514447,551.88,270.808905,40.76028,1706.671848,344.9374582,4133.913684,738.176,530.8114291,280.9329664,312.3965504,1.752,18434.16588
605.94912,45,10,160,17.5,5878.040164,2241.244742,250.3211052,35.04561824,695.5212739,671.814164,551.88,280.7659157,40.76028,1696.369342,344.8062638,4133.913684,738.176,530.8114291,280.9329664,312.3965504,1.752,18684.5515
605.94912,45,10,160,20,5840.682886,2707.323824,249.8810887,35.0339562,695.4925019,657.7198931,551.88,287.0217005,40.76028,1690.794415,345.0851063,4133.913684,738.176,530.8114291,280.9329664,312.3965504,1.752,19099.65828
605.94912,45,10,160,22.5,5821.265256,4785.137853,249.9886243,35.03624051,695.351042,653.2452061,551.88,290.2995012,40.76028,1687.905068,344.34453,4133.913684,738.176,530.8114291,280.9329664,312.3965504,1.752,21153.19623
605.94912,45,10,160,25,5815.969148,3465.372314,251.0486858,35.06927862,695.3993456,652.2547929,551.88,288.3077061,40.76028,1687.124696,344.5246284,4133.913684,738.176,530.8114291,280.9329664,312.3965504,1.752,19825.69351
605.94912,50,10,160,15,5946.634928,1871.831912,250.2753986,35.03803269,695.39304,721.9514447,551.88,270.808905,40.76028,1706.671848,344.9374582,4133.913684,738.176,589.7904768,280.9329664,312.3965504,1.752,18493.14493
605.94912,50,10,160,17.5,5878.040164,2241.244742,250.3211052,35.04561824,695.5212739,671.814164,551.88,280.7659157,40.76028,1696.369342,344.8062638,4133.913684,738.176,589.7904768,280.9329664,312.3965504,1.752,18743.53055
605.94912,50,10,160,20,5840.682886,2707.323824,249.8810887,35.0339562,695.4925019,657.7198931,551.88,287.0217005,40.76028,1690.794415,345.0851063,4133.913684,738.176,589.7904768,280.9329664,312.3965504,1.752,19158.63733
605.94912,50,10,160,22.5,5821.265256,4785.137853,249.9886243,35.03624051,695.351042,653.2452061,551.88,290.2995012,40.76028,1687.905068,344.34453,4133.913684,738.176,589.7904768,280.9329664,312.3965504,1.752,21212.17528
605.94912,50,10,160,25,5815.969148,3465.372314,251.0486858,35.06927862,695.3993456,652.2547929,551.88,288.3077061,40.76028,1687.124696,344.5246284,4133.913684,738.176,589.7904768,280.9329664,312.3965504,1.752,19884.67255
605.94912,57.5,10,160,15,5946.634928,1871.831912,250.2753986,35.03803269,695.39304,721.9514447,551.88,270.808905,40.76028,1706.671848,344.9374582,4133.913684,738.176,678.2590483,280.9329664,312.3965504,1.752,18581.6135
605.94912,57.5,10,160,17.5,5878.040164,2241.244742,250.3211052,35.04561824,695.5212739,671.814164,551.88,280.7659157,40.76028,1696.369342,344.8062638,4133.913684,738.176,678.2590483,280.9329664,312.3965504,1.752,18831.99912
605.94912,57.5,10,160,20,5840.682886,2707.323824,249.8810887,35.0339562,695.4925019,657.7198931,551.88,287.0217005,40.76028,1690.794415,345.0851063,4133.913684,738.176,678.2590483,280.9329664,312.3965504,1.752,19247.1059
605.94912,57.5,10,160,22.5,5821.265256,4785.137853,249.9886243,35.03624051,695.351042,653.2452061,551.88,290.2995012,40.76028,1687.905068,344.34453,4133.913684,738.176,678.2590483,280.9329664,312.3965504,1.752,21300.64385
605.94912,57.5,10,160,25,5815.969148,3465.372314,251.0486858,35.06927862,695.3993456,652.2547929,551.88,288.3077061,40.76028,1687.124696,344.5246284,4133.913684,738.176,678.2590483,280.9329664,312.3965504,1.752,19973.14112
605.94912,60,10,160,15,5946.634928,1871.831912,250.2753986,35.03803269,695.39304,721.9514447,551.88,270.808905,40.76028,1706.671848,344.9374582,4133.913684,738.176,707.7485722,280.9329664,312.3965504,1.752,18611.10302
605.94912,60,10,160,17.5,5878.040164,2241.244742,250.3211052,35.04561824,695.5212739,671.814164,551.88,280.7659157,40.76028,1696.369342,344.8062638,4133.913684,738.176,707.7485722,280.9329664,312.3965504,1.752,18861.48864
605.94912,60,10,160,20,5840.682886,2707.323824,249.8810887,35.0339562,695.4925019,657.7198931,551.88,287.0217005,40.76028,1690.794415,345.0851063,4133.913684,738.176,707.7485722,280.9329664,312.3965504,1.752,19276.59542
605.94912,60,10,160,22.5,5821.265256,4785.137853,249.9886243,35.03624051,695.351042,653.2452061,551.88,290.2995012,40.76028,1687.905068,344.34453,4133.913684,738.176,707.7485722,280.9329664,312.3965504,1.752,21330.13337
605.94912,60,10,160,25,5815.969148,3465.372314,251.0486858,35.06927862,695.3993456,652.2547929,551.88,288.3077061,40.76028,1687.124696,344.5246284,4133.913684,738.176,707.7485722,280.9329664,312.3965504,1.752,20002.63065
915.25,35,30,85,15,5891.404805,1471.534774,234.0950276,33.07120651,658.7964524,686.6017046,551.88,227.7069456,40.76028,1698.465451,330.247,2437.515019,392.156,623.5903333,280.9329664,312.3965504,1.752,15872.90652
915.25,35,30,85,17.5,5849.382009,1587.181469,234.7476833,33.08665971,658.8506532,661.2546261,551.88,235.4228241,40.76028,1692.150126,334.1174561,2437.515019,392.156,623.5903333,280.9329664,312.3965504,1.752,15927.17666
915.25,35,30,85,20,5828.450012,1489.051184,234.9943127,33.09367657,658.788653,654.6668397,551.88,236.6495041,40.76028,1689.000285,334.7086507,2437.515019,392.156,623.5903333,280.9329664,312.3965504,1.752,15800.38627
915.25,35,30,85,22.5,5817.497494,1886.737224,234.2587871,33.07945756,658.8612401,652.4764096,551.88,238.2509757,40.76028,1687.363054,334.7882746,2437.515019,392.156,623.5903333,280.9329664,312.3965504,1.752,16184.29607
915.25,35,30,85,25,5813.8979,1808.038336,234.7610362,33.0906162,658.6958378,651.9128321,551.88,239.3836649,40.76028,1686.819407,334.765683,2437.515019,392.156,623.5903333,280.9329664,312.3965504,1.752,16102.34846
915.25,45,30,85,15,5891.404805,1471.534774,234.0950276,33.07120651,658.7964524,686.6017046,551.88,227.7069456,40.76028,1698.465451,330.247,2437.515019,392.156,801.759,280.9329664,312.3965504,1.752,16051.07518
