FFU Air Flow Rate [kg/s],ULPA Pressure Drop [Pa],Cleanroom Overpressure [Pa],Process Exhaust [kg/s],Cooling Bifurcation Temperature [C],Chiller [MWha],LT Chiller [MWha],Booster Heat Pump [MWha],Hot Water Pump [MWha],Heat Recovery Water Pump [MWha],Chilled Water to Fab Pump [MWha],Chilled Water to PCW Pump [MWha],LT Chilled Water To Fab Pump [MWha],LT Chilled Water To PCW Pump [MWha],Cooling Water For Chiller Pump [MWha],Cooling Water For LT Chiller Pump [MWha],Cleanroom MAU Fan [MWha],Cleanroom Exhaust Fan [MWha],Cleanroom FFU Fan [MWha],Chem Room AHU Fan [MWha],Fac AHU Fan [MWha],Fac Recirculation Fan [MWha],Total [MWha]
915.25,45,30,85,17.5,5849.382009,1587.181469,234.7476833,33.08665971,658.8506532,661.2546261,551.88,235.4228241,40.76028,1692.150126,334.1174561,2437.515019,392.156,801.759,280.9329664,312.3965504,1.752,16105.34532
915.25,45,30,85,20,5828.450012,1489.051184,234.9943127,33.09367657,658.788653,654.6668397,551.88,236.6495041,40.76028,1689.000285,334.7086507,2437.515019,392.156,801.759,280.9329664,312.3965504,1.752,15978.55493
915.25,45,30,85,22.5,5817.497494,1886.737224,234.2587871,33.07945756,658.8612401,652.4764096,551.88,238.2509757,40.76028,1687.363054,334.7882746,2437.515019,392.156,801.759,280.9329664,312.3965504,1.752,16362.46473
915.25,45,30,85,25,5813.8979,1808.038336,234.7610362,33.0906162,658.6958378,651.9128321,551.88,239.3836649,40.76028,1686.819407,334.765683,2437.515019,392.156,801.759,280.9329664,312.3965504,1.752,16280.51713
915.25,50,30,85,15,5891.404805,1471.534774,234.0950276,33.07120651,658.7964524,686.6017046,551.88,227.7069456,40.76028,1698.465451,330.247,2437.515019,392.156,890.8433333,280.9329664,312.3965504,1.752,16140.15952
915.25,50,30,85,17.5,5849.382009,1587.181469,234.7476833,33.08665971,658.8506532,661.2546261,551.88,235.4228241,40.76028,1692.150126,334.1174561,2437.515019,392.156,890.8433333,280.9329664,312.3965504,1.752,16194.42966
915.25,50,30,85,20,5828.450012,1489.051184,234.9943127,33.09367657,658.788653,654.6668397,551.88,236.6495041,40.76028,1689.000285,334.7086507,2437.515019,392.156,890.8433333,280.9329664,312.3965504,1.752,16067.63927
915.25,50,30,85,22.5,5817.497494,1886.737224,234.2587871,33.07945756,658.8612401,652.4764096,551.88,238.2509757,40.76028,1687.363054,334.7882746,2437.515019,392.156,890.8433333,280.9329664,312.3965504,1.752,16451.54907
915.25,50,30,85,25,5813.8979,1808.038336,234.7610362,33.0906162,658.6958378,651.9128321,551.88,239.3836649,40.76028,1686.819407,334.765683,2437.515019,392.156,890.8433333,280.9329664,312.3965504,1.752,16369.60146
915.25,57.5,30,85,15,5891.404805,1471.534774,234.0950276,33.07120651,658.7964524,686.6017046,551.88,227.7069456,40.76028,1698.465451,330.247,2437.515019,392.156,1024.469833,280.9329664,312.3965504,1.752,16273.78602
915.25,57.5,30,85,17.5,5849.382009,1587.181469,234.7476833,33.08665971,658.8506532,661.2546261,551.88,235.4228241,40.76028,1692.150126,334.1174561,2437.515019,392.156,1024.469833,280.9329664,312.3965504,1.752,16328.05616
915.25,57.5,30,85,20,5828.450012,1489.051184,234.9943127,33.09367657,658.788653,654.6668397,551.88,236.6495041,40.76028,1689.000285,334.7086507,2437.515019,392.156,1024.469833,280.9329664,312.3965504,1.752,16201.26577
915.25,57.5,30,85,22.5,5817.497494,1886.737224,234.2587871,33.07945756,658.8612401,652.4764096,551.88,238.2509757,40.76028,1687.363054,334.7882746,2437.515019,392.156,1024.469833,280.9329664,312.3965504,1.752,16585.17557
915.25,57.5,30,85,25,5813.8979,1808.038336,234.7610362,33.0906162,658.6958378,651.9128321,551.88,239.3836649,40.76028,1686.819407,334.765683,2437.515019,392.156,1024.469833,280.9329664,312.3965504,1.752,16503.22796
915.25,60,30,85,15,5891.404805,1471.534774,234.0950276,33.07120651,658.7964524,686.6017046,551.88,227.7069456,40.76028,1698.465451,330.247,2437.515019,392.156,1069.012,280.9329664,312.3965504,1.752,16318.32818
915.25,60,30,85,17.5,5849.382009,1587.181469,234.7476833,33.08665971,658.8506532,661.2546261,551.88,235.4228241,40.76028,1692.150126,334.1174561,2437.515019,392.156,1069.012,280.9329664,312.3965504,1.752,16372.59832
915.25,60,30,85,20,5828.450012,1489.051184,234.9943127,33.09367657,658.788653,654.6668397,551.88,236.6495041,40.76028,1689.000285,334.7086507,2437.515019,392.156,1069.012,280.9329664,312.3965504,1.752,16245.80793
915.25,60,30,85,22.5,5817.497494,1886.737224,234.2587871,33.07945756,658.8612401,652.4764096,551.88,238.2509757,40.76028,1687.363054,334.7882746,2437.515019,392.156,1069.012,280.9329664,312.3965504,1.752,16629.71773
915.25,60,30,85,25,5813.8979,1808.038336,234.7610362,33.0906162,658.6958378,651.9128321,551.88,239.3836649,40.76028,1686.819407,334.765683,2437.515019,392.156,1069.012,280.9329664,312.3965504,1.752,16547.77013
915.25,35,30,100,15,5903.616416,1553.713151,238.7314754,33.66228175,664.3201314,693.881736,551.88,237.1771463,40.76028,1700.291614,334.3188914,2810.165419,461.36,623.5903333,280.9329664,312.3965504,1.752,16442.55039
915.25,35,30,100,17.5,5856.015985,1700.924342,239.6253708,33.68088607,664.0035816,663.4604331,551.88,245.744845,40.76028,1693.133755,337.7438626,2810.165419,461.36,623.5903333,280.9329664,312.3965504,1.752,16517.17061
915.25,35,30,100,20,5832.550477,1804.561708,240.2141023,33.69616387,663.8758773,655.5770586,551.88,248.3602594,40.76028,1689.598041,338.1278011,2810.165419,461.36,623.5903333,280.9329664,312.3965504,1.752,16589.39904
915.25,35,30,100,22.5,5819.495938,1867.735202,239.8476724,33.69035551,663.9933343,652.7996236,551.88,249.2962027,40.76028,1687.658037,337.5561112,2810.165419,461.36,623.5903333,280.9329664,312.3965504,1.752,16634.91003
915.25,35,30,100,25,5813.960067,2020.873458,239.2632234,33.66747142,663.7113091,651.933746,551.88,250.4153894,40.76028,1686.828134,337.2021479,2810.165419,461.36,623.5903333,280.9329664,312.3965504,1.752,16780.6925
915.25,45,30,100,15,5903.616416,1553.713151,238.7314754,33.66228175,664.3201314,693.881736,551.88,237.1771463,40.76028,1700.291614,334.3188914,2810.165419,461.36,801.759,280.9329664,312.3965504,1.752,16620.71906
915.25,45,30,100,17.5,5856.015985,1700.924342,239.6253708,33.68088607,664.0035816,663.4604331,551.88,245.744845,40.76028,1693.133755,337.7438626,2810.165419,461.36,801.759,280.9329664,312.3965504,1.752,16695.33928
915.25,45,30,100,20,5832.550477,1804.561708,240.2141023,33.69616387,663.8758773,655.5770586,551.88,248.3602594,40.76028,1689.598041,338.1278011,2810.165419,461.36,801.759,280.9329664,312.3965504,1.752,16767.5677
915.25,45,30,100,22.5,5819.495938,1867.735202,239.8476724,33.69035551,663.9933343,652.7996236,551.88,249.2962027,40.76028,1687.658037,337.5561112,2810.165419,461.36,801.759,280.9329664,312.3965504,1.752,16813.07869
915.25,45,30,100,25,5813.960067,2020.873458,239.2632234,33.66747142,663.7113091,651.933746,551.88,250.4153894,40.76028,1686.828134,337.2021479,2810.165419,461.36,801.759,280.9329664,312.3965504,1.752,16958.86116
915.25,50,30,100,15,5903.616416,1553.713151,238.7314754,33.66228175,664.3201314,693.881736,551.88,237.1771463,40.76028,1700.291614,334.3188914,2810.165419,461.36,890.8433333,280.9329664,312.3965504,1.752,16709.80339
915.25,50,30,100,17.5,5856.015985,1700.924342,239.6253708,33.68088607,664.0035816,663.4604331,551.88,245.744845,40.76028,1693.133755,337.7438626,2810.165419,461.36,890.8433333,280.9329664,312.3965504,1.752,16784.42361
915.25,50,30,100,20,5832.550477,1804.561708,240.2141023,33.69616387,663.8758773,655.5770586,551.88,248.3602594,40.76028,1689.598041,338.1278011,2810.165419,461.36,890.8433333,280.9329664,312.3965504,1.752,16856.65204
915.25,50,30,100,22.5,5819.495938,1867.735202,239.8476724,33.69035551,663.9933343,652.7996236,551.88,249.2962027,40.76028,1687.658037,337.5561112,2810.165419,461.36,890.8433333,280.9329664,312.3965504,1.752,16902.16303
915.25,50,30,100,25,5813.960067,2020.873458,239.2632234,33.66747142,663.7113091,651.933746,551.88,250.4153894,40.76028,1686.828134,337.2021479,2810.165419,461.36,890.8433333,280.9329664,312.3965504,1.752,17047.9455
915.25,57.5,30,100,15,5903.616416,1553.713151,238.7314754,33.66228175,664.3201314,693.881736,551.88,237.1771463,40.76028,1700.291614,334.3188914,2810.165419,461.36,1024.469833,280.9329664,312.3965504,1.752,16843.42989
915.25,57.5,30,100,17.5,5856.015985,1700.924342,239.6253708,33.68088607,664.0035816,663.4604331,551.88,245.744845,40.76028,1693.133755,337.7438626,2810.165419,461.36,1024.469833,280.9329664,312.3965504,1.752,16918.05011
915.25,57.5,30,100,20,5832.550477,1804.561708,240.2141023,33.69616387,663.8758773,655.5770586,551.88,248.3602594,40.76028,1689.598041,338.1278011,2810.165419,461.36,1024.469833,280.9329664,312.3965504,1.752,16990.27854
915.25,57.5,30,100,22.5,5819.495938,1867.735202,239.8476724,33.69035551,663.9933343,652.7996236,551.88,249.2962027,40.76028,1687.658037,337.5561112,2810.165419,461.36,1024.469833,280.9329664,312.3965504,1.752,17035.78953
915.25,57.5,30,100,25,5813.960067,2020.873458,239.2632234,33.66747142,663.7113091,651.933746,551.88,250.4153894,40.76028,1686.828134,337.2021479,2810.165419,461.36,1024.469833,280.9329664,312.3965504,1.752,17181.572
915.25,60,30,100,15,5903.616416,1553.713151,238.7314754,33.66228175,664.3201314,693.881736,551.88,237.1771463,40.76028,1700.291614,334.3188914,2810.165419,461.36,1069.012,280.9329664,312.3965504,1.752,16887.97206
915.25,60,30,100,17.5,5856.015985,1700.924342,239.6253708,33.68088607,664.0035816,663.4604331,551.88,245.744845,40.76028,1693.133755,337.7438626,2810.165419,461.36,1069.012,280.9329664,312.3965504,1.752,16962.59228
915.25,60,30,100,20,5832.550477,1804.561708,240.2141023,33.69616387,663.8758773,655.5770586,551.88,248.3602594,40.76028,1689.598041,338.1278011,2810.165419,461.36,1069.012,280.9329664,312.3965504,1.752,17034.8207
915.25,60,30,100,22.5,5819.495938,1867.735202,239.8476724,33.69035551,663.9933343,652.7996236,551.88,249.2962027,40.76028,1687.658037,337.5561112,2810.165419,461.36,1069.012,280.9329664,312.3965504,1.752,17080.33169
915.25,60,30,100,25,5813.960067,2020.873458,239.2632234,33.66747142,663.7113091,651.933746,551.88,250.4153894,40.76028,1686.828134,337.2021479,2810.165419,461.36,1069.012,280.9329664,312.3965504,1.752,17226.11416
915.25,35,30,115,15,5915.574499,1641.87963,243.5749305,34.1521074,669.9782703,701.2966973,551.88,247.1731224,40.76028,1702.067181,338.0491637,3182.815819,530.564,623.5903333,280.9329664,312.3965504,1.752,17018.43755
915.25,35,30,115,17.5,5862.432861,1830.125611,243.4051663,34.14993051,669.5390144,665.7228496,551.88,256.4088986,40.76028,1694.080717,340.7331883,3182.815819,530.564,623.5903333,280.9329664,312.3965504,1.752,17121.29019
915.25,35,30,115,20,5836.460114,2287.103101,244.224762,34.16692887,669.5004513,656.4922839,551.88,259.9171724,40.76028,1690.168838,339.8277652,3182.815819,530.564,623.5903333,280.9329664,312.3965504,1.752,17542.55337
915.25,35,30,115,22.5,5821.994722,2248.665109,243.9817064,34.16478832,669.5207323,653.218935,551.88,261.2568142,40.76028,1688.021014,339.2668171,3182.815819,530.564,623.5903333,280.9329664,312.3965504,1.752,17484.78259
915.25,35,30,115,25,5815.676018,2481.154209,243.6888928,34.14672582,669.413405,652.154626,551.88,261.3414542,40.76028,1687.084204,338.7638056,3182.815819,530.564,623.5903333,280.9329664,312.3965504,1.752,17708.11529
915.25,45,30,115,15,5915.574499,1641.87963,243.5749305,34.1521074,669.9782703,701.2966973,551.88,247.1731224,40.76028,1702.067181,338.0491637,3182.815819,530.564,801.759,280.9329664,312.3965504,1.752,17196.60622
915.25,45,30,115,17.5,5862.432861,1830.125611,243.4051663,34.14993051,669.5390144,665.7228496,551.88,256.4088986,40.76028,1694.080717,340.7331883,3182.815819,530.564,801.759,280.9329664,312.3965504,1.752,17299.45885
915.25,45,30,115,20,5836.460114,2287.103101,244.224762,34.16692887,669.5004513,656.4922839,551.88,259.9171724,40.76028,1690.168838,339.8277652,3182.815819,530.564,801.759,280.9329664,312.3965504,1.752,17720.72203
915.25,45,30,115,22.5,5821.994722,2248.665109,243.9817064,34.16478832,669.5207323,653.218935,551.88,261.2568142,40.76028,1688.021014,339.2668171,3182.815819,530.564,801.759,280.9329664,312.3965504,1.752,17662.95125
915.25,45,30,115,25,5815.676018,2481.154209,243.6888928,34.14672582,669.413405,652.154626,551.88,261.3414542,40.76028,1687.084204,338.7638056,3182.815819,530.564,801.759,280.9329664,312.3965504,1.752,17886.28396
915.25,50,30,115,15,5915.574499,1641.87963,243.5749305,34.1521074,669.9782703,701.2966973,551.88,247.1731224,40.76028,1702.067181,338.0491637,3182.815819,530.564,890.8433333,280.9329664,312.3965504,1.752,17285.69055
915.25,50,30,115,17.5,5862.432861,1830.125611,243.4051663,34.14993051,669.5390144,665.7228496,551.88,256.4088986,40.76028,1694.080717,340.7331883,3182.815819,530.564,890.8433333,280.9329664,312.3965504,1.752,17388.54319
915.25,50,30,115,20,5836.460114,2287.103101,244.224762,34.16692887,669.5004513,656.4922839,551.88,259.9171724,40.76028,1690.168838,339.8277652,3182.815819,530.564,890.8433333,280.9329664,312.3965504,1.752,17809.80637
915.25,50,30,115,22.5,5821.994722,2248.665109,243.9817064,34.16478832,669.5207323,653.218935,551.88,261.2568142,40.76028,1688.021014,339.2668171,3182.815819,530.564,890.8433333,280.9329664,312.3965504,1.752,17752.03559
915.25,50,30,115,25,5815.676018,2481.154209,243.6888928,34.14672582,669.413405,652.154626,551.88,261.3414542,40.76028,1687.084204,338.7638056,3182.815819,530.564,890.8433333,280.9329664,312.3965504,1.752,17975.36829
915.25,57.5,30,115,15,5915.574499,1641.87963,243.5749305,34.1521074,669.9782703,701.2966973,551.88,247.1731224,40.76028,1702.067181,338.0491637,3182.815819,530.564,1024.469833,280.9329664,312.3965504,1.752,17419.31705
915.25,57.5,30,115,17.5,5862.432861,1830.125611,243.4051663,34.14993051,669.5390144,665.7228496,551.88,256.4088986,40.76028,1694.080717,340.7331883,3182.815819,530.564,1024.469833,280.9329664,312.3965504,1.752,17522.16969
915.25,57.5,30,115,20,5836.460114,2287.103101,244.224762,34.16692887,669.5004513,656.4922839,551.88,259.9171724,40.76028,1690.168838,339.8277652,3182.815819,530.564,1024.469833,280.9329664,312.3965504,1.752,17943.43287
915.25,57.5,30,115,22.5,5821.994722,2248.665109,243.9817064,34.16478832,669.5207323,653.218935,551.88,261.2568142,40.76028,1688.021014,339.2668171,3182.815819,530.564,1024.469833,280.9329664,312.3965504,1.752,17885.66209
915.25,57.5,30,115,25,5815.676018,2481.154209,243.6888928,34.14672582,669.413405,652.154626,551.88,261.3414542,40.76028,1687.084204,338.7638056,3182.815819,530.564,1024.469833,280.9329664,312.3965504,1.752,18108.99479
915.25,60,30,115,15,5915.574499,1641.87963,243.5749305,34.1521074,669.9782703,701.2966973,551.88,247.1731224,40.76028,1702.067181,338.0491637,3182.815819,530.564,1069.012,280.9329664,312.3965504,1.752,17463.85922
915.25,60,30,115,17.5,5862.432861,1830.125611,243.4051663,34.14993051,669.5390144,665.7228496,551.88,256.4088986,40.76028,1694.080717,340.7331883,3182.815819,530.564,1069.012,280.9329664,312.3965504,1.752,17566.71185
915.25,60,30,115,20,5836.460114,2287.103101,244.224762,34.16692887,669.5004513,656.4922839,551.88,259.9171724,40.76028,1690.168838,339.8277652,3182.815819,530.564,1069.012,280.9329664,312.3965504,1.752,17987.97503
915.25,60,30,115,22.5,5821.994722,2248.665109,243.9817064,34.16478832,669.5207323,653.218935,551.88,261.2568142,40.76028,1688.021014,339.2668171,3182.815819,530.564,1069.012,280.9329664,312.3965504,1.752,17930.20425
915.25,60,30,115,25,5815.676018,2481.154209,243.6888928,34.14672582,669.413405,652.154626,551.88,261.3414542,40.76028,1687.084204,338.7638056,3182.815819,530.564,1069.012,280.9329664,312.3965504,1.752,18153.53696
915.25,35,30,129.55,15,5926.824396,1729.257978,246.9991346,34.5435147,676.5199859,708.9752581,551.88,256.5456129,40.76028,1703.728695,340.7648962,3544.286707,597.69188,623.5903333,280.9329664,312.3965504,1.752,17577.45019
915.25,35,30,129.55,17.5,5867.83378,1963.401882,246.5979896,34.54273251,676.4018449,667.8313956,551.88,266.331201,40.76028,1694.870778,342.4824928,3544.286707,597.69188,623.5903333,280.9329664,312.3965504,1.752,17713.58481
915.25,35,30,129.55,20,5837.779057,2595.695858,246.7689464,34.54141172,676.5574286,656.9299653,551.88,271.0664324,40.76028,1690.36446,340.8957655,3544.286707,597.69188,623.5903333,280.9329664,312.3965504,1.752,18303.89004
915.25,35,30,129.55,22.5,5823.594809,3362.707042,246.8471746,34.54657591,676.4454799,653.5154165,551.88,273.6349194,40.76028,1688.253108,340.4063982,3544.286707,597.69188,623.5903333,280.9329664,312.3965504,1.752,19053.24164
915.25,35,30,129.55,25,5816.676744,3186.146353,247.6801656,34.56462109,676.6074335,652.2952798,551.88,272.7502457,40.76028,1687.232256,340.1376035,3544.286707,597.69188,623.5903333,280.9329664,312.3965504,1.752,18867.38142
915.25,45,30,129.55,15,5926.824396,1729.257978,246.9991346,34.5435147,676.5199859,708.9752581,551.88,256.5456129,40.76028,1703.728695,340.7648962,3544.286707,597.69188,801.759,280.9329664,312.3965504,1.752,17755.61886
915.25,45,30,129.55,17.5,5867.83378,1963.401882,246.5979896,34.54273251,676.4018449,667.8313956,551.88,266.331201,40.76028,1694.870778,342.4824928,3544.286707,597.69188,801.759,280.9329664,312.3965504,1.752,17891.75348
915.25,45,30,129.55,20,5837.779057,2595.695858,246.7689464,34.54141172,676.5574286,656.9299653,551.88,271.0664324,40.76028,1690.36446,340.8957655,3544.286707,597.69188,801.759,280.9329664,312.3965504,1.752,18482.05871
915.25,45,30,129.55,22.5,5823.594809,3362.707042,246.8471746,34.54657591,676.4454799,653.5154165,551.88,273.6349194,40.76028,1688.253108,340.4063982,3544.286707,597.69188,801.759,280.9329664,312.3965504,1.752,19231.41031
915.25,45,30,129.55,25,5816.676744,3186.146353,247.6801656,34.56462109,676.6074335,652.2952798,551.88,272.7502457,40.76028,1687.232256,340.1376035,3544.286707,597.69188,801.759,280.9329664,312.3965504,1.752,19045.55009
915.25,50,30,129.55,15,5926.824396,1729.257978,246.9991346,34.5435147,676.5199859,708.9752581,551.88,256.5456129,40.76028,1703.728695,340.7648962,3544.286707,597.69188,890.8433333,280.9329664,312.3965504,1.752,17844.70319
915.25,50,30,129.55,17.5,5867.83378,1963.401882,246.5979896,34.54273251,676.4018449,667.8313956,551.88,266.331201,40.76028,1694.870778,342.4824928,3544.286707,597.69188,890.8433333,280.9329664,312.3965504,1.752,17980.83781
915.25,50,30,129.55,20,5837.779057,2595.695858,246.7689464,34.54141172,676.5574286,656.9299653,551.88,271.0664324,40.76028,1690.36446,340.8957655,3544.286707,597.69188,890.8433333,280.9329664,312.3965504,1.752,18571.14304
915.25,50,30,129.55,22.5,5823.594809,3362.707042,246.8471746,34.54657591,676.4454799,653.5154165,551.88,273.6349194,40.76028,1688.253108,340.4063982,3544.286707,597.69188,890.8433333,280.9329664,312.3965504,1.752,19320.49464
915.25,50,30,129.55,25,5816.676744,3186.146353,247.6801656,34.56462109,676.6074335,652.2952798,551.88,272.7502457,40.76028,1687.232256,340.1376035,3544.286707,597.69188,890.8433333,280.9329664,312.3965504,1.752,19134.63442
915.25,57.5,30,129.55,15,5926.824396,1729.257978,246.9991346,34.5435147,676.5199859,708.9752581,551.88,256.5456129,40.76028,1703.728695,340.7648962,3544.286707,597.69188,1024.469833,280.9329664,312.3965504,1.752,17978.32969
915.25,57.5,30,129.55,17.5,5867.83378,1963.401882,246.5979896,34.54273251,676.4018449,667.8313956,551.88,266.331201,40.76028,1694.870778,342.4824928,3544.286707,597.69188,1024.469833,280.9329664,312.3965504,1.752,18114.46431
915.25,57.5,30,129.55,20,5837.779057,2595.695858,246.7689464,34.54141172,676.5574286,656.9299653,551.88,271.0664324,40.76028,1690.36446,340.8957655,3544.286707,597.69188,1024.469833,280.9329664,312.3965504,1.752,18704.76954
915.25,57.5,30,129.55,22.5,5823.594809,3362.707042,246.8471746,34.54657591,676.4454799,653.5154165,551.88,273.6349194,40.76028,1688.253108,340.4063982,3544.286707,597.69188,1024.469833,280.9329664,312.3965504,1.752,19454.12114
915.25,57.5,30,129.55,25,5816.676744,3186.146353,247.6801656,34.56462109,676.6074335,652.2952798,551.88,272.7502457,40.76028,1687.232256,340.1376035,3544.286707,597.69188,1024.469833,280.9329664,312.3965504,1.752,19268.26092
915.25,60,30,129.55,15,5926.824396,1729.257978,246.9991346,34.5435147,676.5199859,708.9752581,551.88,256.5456129,40.76028,1703.728695,340.7648962,3544.286707,597.69188,1069.012,280.9329664,312.3965504,1.752,18022.87186
915.25,60,30,129.55,17.5,5867.83378,1963.401882,246.5979896,34.54273251,676.4018449,667.8313956,551.88,266.331201,40.76028,1694.870778,342.4824928,3544.286707,597.69188,1069.012,280.9329664,312.3965504,1.752,18159.00648
915.25,60,30,129.55,20,5837.779057,2595.695858,246.7689464,34.54141172,676.5574286,656.9299653,551.88,271.0664324,40.76028,1690.36446,340.8957655,3544.286707,597.69188,1069.012,280.9329664,312.3965504,1.752,18749.31171
915.25,60,30,129.55,22.5,5823.594809,3362.707042,246.8471746,34.54657591,676.4454799,653.5154165,551.88,273.6349194,40.76028,1688.253108,340.4063982,3544.286707,597.69188,1069.012,280.9329664,312.3965504,1.752,19498.66331
915.25,60,30,129.55,25,5816.676744,3186.146353,247.6801656,34.56462109,676.6074335,652.2952798,551.88,272.7502457,40.76028,1687.232256,340.1376035,3544.286707,597.69188,1069.012,280.9329664,312.3965504,1.752,19312.80309
915.25,35,30,145,15,5939.211455,1822.0634,249.2123546,34.88308499,686.9863312,717.4818295,551.88,265.910748,40.76028,1705.562606,343.2241174,3928.116619,668.972,623.5903333,280.9329664,312.3965504,1.752,18172.93668
915.25,35,30,145,17.5,5873.787072,2129.112958,249.3705093,34.8979504,687.253364,670.2336274,551.88,275.9884558,40.76028,1695.741067,343.7480991,3928.116619,668.972,623.5903333,280.9329664,312.3965504,1.752,18368.53385
915.25,35,30,145,20,5838.47403,2688.594639,248.6781024,34.87720188,687.450055,657.2382516,551.88,282.0551189,40.76028,1690.470698,342.9349267,3928.116619,668.972,623.5903333,280.9329664,312.3965504,1.752,18879.17377
915.25,35,30,145,22.5,5823.023004,4651.107219,249.0238988,34.88665738,687.270531,653.4875308,551.88,285.6466261,40.76028,1688.166699,342.3237971,3928.116619,668.972,623.5903333,280.9329664,312.3965504,1.752,20823.33671
915.25,35,30,145,25,5816.372619,3679.926549,250.6148778,34.9344093,687.5132977,652.2870313,551.88,284.0550138,40.76028,1687.184959,342.4613574,3928.116619,668.972,623.5903333,280.9329664,312.3965504,1.752,19843.75086
915.25,45,30,145,15,5939.211455,1822.0634,249.2123546,34.88308499,686.9863312,717.4818295,551.88,265.910748,40.76028,1705.562606,343.2241174,3928.116619,668.972,801.759,280.9329664,312.3965504,1.752,18351.10534
915.25,45,30,145,17.5,5873.787072,2129.112958,249.3705093,34.8979504,687.253364,670.2336274,551.88,275.9884558,40.76028,1695.741067,343.7480991,3928.116619,668.972,801.759,280.9329664,312.3965504,1.752,18546.70252
915.25,45,30,145,20,5838.47403,2688.594639,248.6781024,34.87720188,687.450055,657.2382516,551.88,282.0551189,40.76028,1690.470698,342.9349267,3928.116619,668.972,801.759,280.9329664,312.3965504,1.752,19057.34244
915.25,45,30,145,22.5,5823.023004,4651.107219,249.0238988,34.88665738,687.270531,653.4875308,551.88,285.6466261,40.76028,1688.166699,342.3237971,3928.116619,668.972,801.759,280.9329664,312.3965504,1.752,21001.50538
915.25,45,30,145,25,5816.372619,3679.926549,250.6148778,34.9344093,687.5132977,652.2870313,551.88,284.0550138,40.76028,1687.184959,342.4613574,3928.116619,668.972,801.759,280.9329664,312.3965504,1.752,20021.91953
915.25,50,30,145,15,5939.211455,1822.0634,249.2123546,34.88308499,686.9863312,717.4818295,551.88,265.910748,40.76028,1705.562606,343.2241174,3928.116619,668.972,890.8433333,280.9329664,312.3965504,1.752,18440.18968
915.25,50,30,145,17.5,5873.787072,2129.112958,249.3705093,34.8979504,687.253364,670.2336274,551.88,275.9884558,40.76028,1695.741067,343.7480991,3928.116619,668.972,890.8433333,280.9329664,312.3965504,1.752,18635.78685
915.25,50,30,145,20,5838.47403,2688.594639,248.6781024,34.87720188,687.450055,657.2382516,551.88,282.0551189,40.76028,1690.470698,342.9349267,3928.116619,668.972,890.8433333,280.9329664,312.3965504,1.752,19146.42677
915.25,50,30,145,22.5,5823.023004,4651.107219,249.0238988,34.88665738,687.270531,653.4875308,551.88,285.6466261,40.76028,1688.166699,342.3237971,3928.116619,668.972,890.8433333,280.9329664,312.3965504,1.752,21090.58971
915.25,50,30,145,25,5816.372619,3679.926549,250.6148778,34.9344093,687.5132977,652.2870313,551.88,284.0550138,40.76028,1687.184959,342.4613574,3928.116619,668.972,890.8433333,280.9329664,312.3965504,1.752,20111.00386
915.25,57.5,30,145,15,5939.211455,1822.0634,249.2123546,34.88308499,686.9863312,717.4818295,551.88,265.910748,40.76028,1705.562606,343.2241174,3928.116619,668.972,1024.469833,280.9329664,312.3965504,1.752,18573.81618
915.25,57.5,30,145,17.5,5873.787072,2129.112958,249.3705093,34.8979504,687.253364,670.2336274,551.88,275.9884558,40.76028,1695.741067,343.7480991,3928.116619,668.972,1024.469833,280.9329664,312.3965504,1.752,18769.41335
915.25,57.5,30,145,20,5838.47403,2688.594639,248.6781024,34.87720188,687.450055,657.2382516,551.88,282.0551189,40.76028,1690.470698,342.9349267,3928.116619,668.972,1024.469833,280.9329664,312.3965504,1.752,19280.05327
915.25,57.5,30,145,22.5,5823.023004,4651.107219,249.0238988,34.88665738,687.270531,653.4875308,551.88,285.6466261,40.76028,1688.166699,342.3237971,3928.116619,668.972,1024.469833,280.9329664,312.3965504,1.752,21224.21621
915.25,57.5,30,145,25,5816.372619,3679.926549,250.6148778,34.9344093,687.5132977,652.2870313,551.88,284.0550138,40.76028,1687.184959,342.4613574,3928.116619,668.972,1024.469833,280.9329664,312.3965504,1.752,20244.63036
915.25,60,30,145,15,5939.211455,1822.0634,249.2123546,34.88308499,686.9863312,717.4818295,551.88,265.910748,40.76028,1705.562606,343.2241174,3928.116619,668.972,1069.012,280.9329664,312.3965504,1.752,18618.35834
915.25,60,30,145,17.5,5873.787072,2129.112958,249.3705093,34.8979504,687.253364,670.2336274,551.88,275.9884558,40.76028,1695.741067,343.7480991,3928.116619,668.972,1069.012,280.9329664,312.3965504,1.752,18813.95552
915.25,60,30,145,20,5838.47403,2688.594639,248.6781024,34.87720188,687.450055,657.2382516,551.88,282.0551189,40.76028,1690.470698,342.9349267,3928.116619,668.972,1069.012,280.9329664,312.3965504,1.752,19324.59544
915.25,60,30,145,22.5,5823.023004,4651.107219,249.0238988,34.88665738,687.270531,653.4875308,551.88,285.6466261,40.76028,1688.166699,342.3237971,3928.116619,668.972,1069.012,280.9329664,312.3965504,1.752,21268.75838
915.25,60,30,145,25,5816.372619,3679.926549,250.6148778,34.9344093,687.5132977,652.2870313,551.88,284.0550138,40.76028,1687.184959,342.4613574,3928.116619,668.972,1069.012,280.9329664,312.3965504,1.752,20289.17253
915.25,35,30,160,15,5953.399812,1912.433063,251.4408502,35.1518614,704.3236486,725.3684517,551.88,274.8413222,40.76028,1707.691431,346.8928805,4300.767019,738.176,623.5903333,280.9329664,312.3965504,1.752,18761.79847
915.25,35,30,160,17.5,5882.622895,2351.936981,250.6246235,35.13034443,703.9421622,673.3815749,551.88,284.4659902,40.76028,1697.051989,346.2522852,4300.767019,738.176,623.5903333,280.9329664,312.3965504,1.752,19075.66399
915.25,35,30,160,20,5844.776499,2765.89391,251.2540213,35.14801724,703.5052551,658.5193725,551.88,290.2473954,40.76028,1691.391124,347.685606,4300.767019,738.176,623.5903333,280.9329664,312.3965504,1.752,19438.67635
915.25,35,30,160,22.5,5818.901506,4242.927577,250.7454229,35.13455022,703.4512232,652.8983847,551.88,292.4178516,40.76028,1687.552187,346.8547869,4300.767019,738.176,623.5903333,280.9329664,312.3965504,1.752,20881.13864
915.25,35,30,160,25,5815.854824,2833.02129,250.4967924,35.12495707,703.1455069,652.2534677,551.88,289.9366274,40.76028,1687.108892,346.8285867,4300.767019,738.176,623.5903333,280.9329664,312.3965504,1.752,19464.02609
915.25,45,30,160,15,5953.399812,1912.433063,251.4408502,35.1518614,704.3236486,725.3684517,551.88,274.8413222,40.76028,1707.691431,346.8928805,4300.767019,738.176,801.759,280.9329664,312.3965504,1.752,18939.96714
915.25,45,30,160,17.5,5882.622895,2351.936981,250.6246235,35.13034443,703.9421622,673.3815749,551.88,284.4659902,40.76028,1697.051989,346.2522852,4300.767019,738.176,801.759,280.9329664,312.3965504,1.752,19253.83266
915.25,45,30,160,20,5844.776499,2765.89391,251.2540213,35.14801724,703.5052551,658.5193725,551.88,290.2473954,40.76028,1691.391124,347.685606,4300.767019,738.176,801.759,280.9329664,312.3965504,1.752,19616.84502
915.25,45,30,160,22.5,5818.901506,4242.927577,250.7454229,35.13455022,703.4512232,652.8983847,551.88,292.4178516,40.76028,1687.552187,346.8547869,4300.767019,738.176,801.759,280.9329664,312.3965504,1.752,21059.3073
915.25,45,30,160,25,5815.854824,2833.02129,250.4967924,35.12495707,703.1455069,652.2534677,551.88,289.9366274,40.76028,1687.108892,346.8285867,4300.767019,738.176,801.759,280.9329664,312.3965504,1.752,19642.19476
915.25,50,30,160,15,5953.399812,1912.433063,251.4408502,35.1518614,704.3236486,725.3684517,551.88,274.8413222,40.76028,1707.691431,346.8928805,4300.767019,738.176,890.8433333,280.9329664,312.3965504,1.752,19029.05147
915.25,50,30,160,17.5,5882.622895,2351.936981,250.6246235,35.13034443,703.9421622,673.3815749,551.88,284.4659902,40.76028,1697.051989,346.2522852,4300.767019,738.176,890.8433333,280.9329664,312.3965504,1.752,19342.91699
915.25,50,30,160,20,5844.776499,2765.89391,251.2540213,35.14801724,703.5052551,658.5193725,551.88,290.2473954,40.76028,1691.391124,347.685606,4300.767019,738.176,890.8433333,280.9329664,312.3965504,1.752,19705.92935
915.25,50,30,160,22.5,5818.901506,4242.927577,250.7454229,35.13455022,703.4512232,652.8983847,551.88,292.4178516,40.76028,1687.552187,346.8547869,4300.767019,738.176,890.8433333,280.9329664,312.3965504,1.752,21148.39164
915.25,50,30,160,25,5815.854824,2833.02129,250.4967924,35.12495707,703.1455069,652.2534677,551.88,289.9366274,40.76028,1687.108892,346.8285867,4300.767019,738.176,890.8433333,280.9329664,312.3965504,1.752,19731.27909
915.25,57.5,30,160,15,5953.399812,1912.433063,251.4408502,35.1518614,704.3236486,725.3684517,551.88,274.8413222,40.76028,1707.691431,346.8928805,4300.767019,738.176,1024.469833,280.9329664,312.3965504,1.752,19162.67797
915.25,57.5,30,160,17.5,5882.622895,2351.936981,250.6246235,35.13034443,703.9421622,673.3815749,551.88,284.4659902,40.76028,1697.051989,346.2522852,4300.767019,738.176,1024.469833,280.9329664,312.3965504,1.752,19476.54349
915.25,57.5,30,160,20,5844.776499,2765.89391,251.2540213,35.14801724,703.5052551,658.5193725,551.88,290.2473954,40.76028,1691.391124,347.685606,4300.767019,738.176,1024.469833,280.9329664,312.3965504,1.752,19839.55585
915.25,57.5,30,160,22.5,5818.901506,4242.927577,250.7454229,35.13455022,703.4512232,652.8983847,551.88,292.4178516,40.76028,1687.552187,346.8547869,4300.767019,738.176,1024.469833,280.9329664,312.3965504,1.752,21282.01814
915.25,57.5,30,160,25,5815.854824,2833.02129,250.4967924,35.12495707,703.1455069,652.2534677,551.88,289.9366274,40.76028,1687.108892,346.8285867,4300.767019,738.176,1024.469833,280.9329664,312.3965504,1.752,19864.90559
915.25,60,30,160,15,5953.399812,1912.433063,251.4408502,35.1518614,704.3236486,725.3684517,551.88,274.8413222,40.76028,1707.691431,346.8928805,4300.767019,738.176,1069.012,280.9329664,312.3965504,1.752,19207.22014
915.25,60,30,160,17.5,5882.622895,2351.936981,250.6246235,35.13034443,703.9421622,673.3815749,551.88,284.4659902,40.76028,1697.051989,346.2522852,4300.767019,738.176,1069.012,280.9329664,312.3965504,1.752,19521.08566
915.25,60,30,160,20,5844.776499,2765.89391,251.2540213,35.14801724,703.5052551,658.5193725,551.88,290.2473954,40.76028,1691.391124,347.685606,4300.767019,738.176,1069.012,280.9329664,312.3965504,1.752,19884.09802
915.25,60,30,160,22.5,5818.901506,4242.927577,250.7454229,35.13455022,703.4512232,652.8983847,551.88,292.4178516,40.76028,1687.552187,346.8547869,4300.767019,738.176,1069.012,280.9329664,312.3965504,1.752,21326.5603
915.25,60,30,160,25,5815.854824,2833.02129,250.4967924,35.12495707,703.1455069,652.2534677,551.88,289.9366274,40.76028,1687.108892,346.8285867,4300.767019,738.176,1069.012,280.9329664,312.3965504,1.752,19909.44776
915.25,35,25,85,15,5890.470699,1465.579292,233.8224419,33.02075239,658.3749939,686.0200024,551.88,227.0340675,40.76028,1698.325313,329.9598129,2408.622545,392.156,623.5903333,280.9329664,312.3965504,1.752,15834.69805
915.25,35,25,85,17.5,5848.91545,1579.710059,234.2903445,33.03237419,658.4481482,661.0989945,551.88,234.6680843,40.76028,1692.081002,333.8527346,2408.622545,392.156,623.5903333,280.9329664,312.3965504,1.752,15888.18787
915.25,35,25,85,20,5828.289527,1487.41261,234.5634844,33.03967923,658.3938646,654.6280209,551.88,235.7136923,40.76028,1688.976806,334.3473072,2408.622545,392.156,623.5903333,280.9329664,312.3965504,1.752,15767.45567
915.25,35,25,85,22.5,5817.404004,1870.47024,233.7593393,33.02400337,658.4542067,652.4614621,551.88,237.3960162,40.76028,1687.348635,334.53023,2408.622545,392.156,623.5903333,280.9329664,312.3965504,1.752,16136.93881
915.25,35,25,85,25,5814.069131,1789.26655,234.4001549,33.03882233,658.3129426,651.9321493,551.88,238.4388021,40.76028,1686.845141,334.5245582,2408.622545,392.156,623.5903333,280.9329664,312.3965504,1.752,16052.91893
915.25,45,25,85,15,5890.470699,1465.579292,233.8224419,33.02075239,658.3749939,686.0200024,551.88,227.0340675,40.76028,1698.325313,329.9598129,2408.622545,392.156,801.759,280.9329664,312.3965504,1.752,16012.86672
915.25,45,25,85,17.5,5848.91545,1579.710059,234.2903445,33.03237419,658.4481482,661.0989945,551.88,234.6680843,40.76028,1692.081002,333.8527346,2408.622545,392.156,801.759,280.9329664,312.3965504,1.752,16066.35653
915.25,45,25,85,20,5828.289527,1487.41261,234.5634844,33.03967923,658.3938646,654.6280209,551.88,235.7136923,40.76028,1688.976806,334.3473072,2408.622545,392.156,801.759,280.9329664,312.3965504,1.752,15945.62433
915.25,45,25,85,22.5,5817.404004,1870.47024,233.7593393,33.02400337,658.4542067,652.4614621,551.88,237.3960162,40.76028,1687.348635,334.53023,2408.622545,392.156,801.759,280.9329664,312.3965504,1.752,16315.10748
915.25,45,25,85,25,5814.069131,1789.26655,234.4001549,33.03882233,658.3129426,651.9321493,551.88,238.4388021,40.76028,1686.845141,334.5245582,2408.622545,392.156,801.759,280.9329664,312.3965504,1.752,16231.08759
915.25,50,25,85,15,5890.470699,1465.579292,233.8224419,33.02075239,658.3749939,686.0200024,551.88,227.0340675,40.76028,1698.325313,329.9598129,2408.622545,392.156,890.8433333,280.9329664,312.3965504,1.752,16101.95105
915.25,50,25,85,17.5,5848.91545,1579.710059,234.2903445,33.03237419,658.4481482,661.0989945,551.88,234.6680843,40.76028,1692.081002,333.8527346,2408.622545,392.156,890.8433333,280.9329664,312.3965504,1.752,16155.44087
915.25,50,25,85,20,5828.289527,1487.41261,234.5634844,33.03967923,658.3938646,654.6280209,551.88,235.7136923,40.76028,1688.976806,334.3473072,2408.622545,392.156,890.8433333,280.9329664,312.3965504,1.752,16034.70867
915.25,50,25,85,22.5,5817.404004,1870.47024,233.7593393,33.02400337,658.4542067,652.4614621,551.88,237.3960162,40.76028,1687.348635,334.53023,2408.622545,392.156,890.8433333,280.9329664,312.3965504,1.752,16404.19181
915.25,50,25,85,25,5814.069131,1789.26655,234.4001549,33.03882233,658.3129426,651.9321493,551.88,238.4388021,40.76028,1686.845141,334.5245582,2408.622545,392.156,890.8433333,280.9329664,312.3965504,1.752,16320.17193
915.25,57.5,25,85,15,5890.470699,1465.579292,233.8224419,33.02075239,658.3749939,686.0200024,551.88,227.0340675,40.76028,1698.325313,329.9598129,2408.622545,392.156,1024.469833,280.9329664,312.3965504,1.752,16235.57755
915.25,57.5,25,85,17.5,5848.91545,1579.710059,234.2903445,33.03237419,658.4481482,661.0989945,551.88,234.6680843,40.76028,1692.081002,333.8527346,2408.622545,392.156,1024.469833,280.9329664,312.3965504,1.752,16289.06737
915.25,57.5,25,85,20,5828.289527,1487.41261,234.5634844,33.03967923,658.3938646,654.6280209,551.88,235.7136923,40.76028,1688.976806,334.3473072,2408.622545,392.156,1024.469833,280.9329664,312.3965504,1.752,16168.33517
915.25,57.5,25,85,22.5,5817.404004,1870.47024,233.7593393,33.02400337,658.4542067,652.4614621,551.88,237.3960162,40.76028,1687.348635,334.53023,2408.622545,392.156,1024.469833,280.9329664,312.3965504,1.752,16537.81831
915.25,57.5,25,85,25,5814.069131,1789.26655,234.4001549,33.03882233,658.3129426,651.9321493,551.88,238.4388021,40.76028,1686.845141,334.5245582,2408.622545,392.156,1024.469833,280.9329664,312.3965504,1.752,16453.79843
915.25,60,25,85,15,5890.470699,1465.579292,233.8224419,33.02075239,658.3749939,686.0200024,551.88,227.0340675,40.76028,1698.325313,329.9598129,2408.622545,392.156,1069.012,280.9329664,312.3965504,1.752,16280.11972
915.25,60,25,85,17.5,5848.91545,1579.710059,234.2903445,33.03237419,658.4481482,661.0989945,551.88,234.6680843,40.76028,1692.081002,333.8527346,2408.622545,392.156,1069.012,280.9329664,312.3965504,1.752,16333.60953
915.25,60,25,85,20,5828.289527,1487.41261,234.5634844,33.03967923,658.3938646,654.6280209,551.88,235.7136923,40.76028,1688.976806,334.3473072,2408.622545,392.156,1069.012,280.9329664,312.3965504,1.752,16212.87733
915.25,60,25,85,22.5,5817.404004,1870.47024,233.7593393,33.02400337,658.4542067,652.4614621,551.88,237.3960162,40.76028,1687.348635,334.53023,2408.622545,392.156,1069.012,280.9329664,312.3965504,1.752,16582.36048
915.25,60,25,85,25,5814.069131,1789.26655,234.4001549,33.03882233,658.3129426,651.9321493,551.88,238.4388021,40.76028,1686.845141,334.5245582,2408.622545,392.156,1069.012,280.9329664,312.3965504,1.752,16498.34059
915.25,35,25,100,15,5902.671264,1547.060826,238.3346988,33.62025153,663.8908253,693.3208956,551.88,236.4086609,40.76028,1700.150718,334.0000728,2781.272945,461.36,623.5903333,280.9329664,312.3965504,1.752,16403.40329
915.25,35,25,100,17.5,5855.489693,1691.313093,239.298951,33.64043716,663.6010677,663.2828773,551.88,244.9196604,40.76028,1693.055801,337.4702235,2781.272945,461.36,623.5903333,280.9329664,312.3965504,1.752,16476.01688
915.25,35,25,100,20,5832.17983,1767.977272,239.8445145,33.65488859,663.4738881,655.4948712,551.88,247.4645724,40.76028,1689.544022,337.9362051,2781.272945,461.36,623.5903333,280.9329664,312.3965504,1.752,16521.51514
915.25,35,25,100,22.5,5819.305203,1866.797618,239.4690709,33.64881561,663.5942264,652.7684081,551.88,248.4176557,40.76028,1687.630236,337.3812902,2781.272945,461.36,623.5903333,280.9329664,312.3965504,1.752,16602.9576
915.25,35,25,100,25,5813.854198,1999.382292,238.9184477,33.62733545,663.3091568,651.9200398,551.88,249.5933104,40.76028,1686.812316,337.0522995,2781.272945,461.36,623.5903333,280.9329664,312.3965504,1.752,16728.41447
915.25,45,25,100,15,5902.671264,1547.060826,238.3346988,33.62025153,663.8908253,693.3208956,551.88,236.4086609,40.76028,1700.150718,334.0000728,2781.272945,461.36,801.759,280.9329664,312.3965504,1.752,16581.57195
915.25,45,25,100,17.5,5855.489693,1691.313093,239.298951,33.64043716,663.6010677,663.2828773,551.88,244.9196604,40.76028,1693.055801,337.4702235,2781.272945,461.36,801.759,280.9329664,312.3965504,1.752,16654.18555
915.25,45,25,100,20,5832.17983,1767.977272,239.8445145,33.65488859,663.4738881,655.4948712,551.88,247.4645724,40.76028,1689.544022,337.9362051,2781.272945,461.36,801.759,280.9329664,312.3965504,1.752,16699.6838
915.25,45,25,100,22.5,5819.305203,1866.797618,239.4690709,33.64881561,663.5942264,652.7684081,551.88,248.4176557,40.76028,1687.630236,337.3812902,2781.272945,461.36,801.759,280.9329664,312.3965504,1.752,16781.12627
915.25,45,25,100,25,5813.854198,1999.382292,238.9184477,33.62733545,663.3091568,651.9200398,551.88,249.5933104,40.76028,1686.812316,337.0522995,2781.272945,461.36,801.759,280.9329664,312.3965504,1.752,16906.58314
915.25,50,25,100,15,5902.671264,1547.060826,238.3346988,33.62025153,663.8908253,693.3208956,551.88,236.4086609,40.76028,1700.150718,334.0000728,2781.272945,461.36,890.8433333,280.9329664,312.3965504,1.752,16670.65629
915.25,50,25,100,17.5,5855.489693,1691.313093,239.298951,33.64043716,663.6010677,663.2828773,551.88,244.9196604,40.76028,1693.055801,337.4702235,2781.272945,461.36,890.8433333,280.9329664,312.3965504,1.752,16743.26988
915.25,50,25,100,20,5832.17983,1767.977272,239.8445145,33.65488859,663.4738881,655.4948712,551.88,247.4645724,40.76028,1689.544022,337.9362051,2781.272945,461.36,890.8433333,280.9329664,312.3965504,1.752,16788.76814
915.25,50,25,100,22.5,5819.305203,1866.797618,239.4690709,33.64881561,663.5942264,652.7684081,551.88,248.4176557,40.76028,1687.630236,337.3812902,2781.272945,461.36,890.8433333,280.9329664,312.3965504,1.752,16870.2106
915.25,50,25,100,25,5813.854198,1999.382292,238.9184477,33.62733545,663.3091568,651.9200398,551.88,249.5933104,40.76028,1686.812316,337.0522995,2781.272945,461.36,890.8433333,280.9329664,312.3965504,1.752,16995.66747
915.25,57.5,25,100,15,5902.671264,1547.060826,238.3346988,33.62025153,663.8908253,693.3208956,551.88,236.4086609,40.76028,1700.150718,334.0000728,2781.272945,461.36,1024.469833,280.9329664,312.3965504,1.752,16804.28279
915.25,57.5,25,100,17.5,5855.489693,1691.313093,239.298951,33.64043716,663.6010677,663.2828773,551.88,244.9196604,40.76028,1693.055801,337.4702235,2781.272945,461.36,1024.469833,280.9329664,312.3965504,1.752,16876.89638
915.25,57.5,25,100,20,5832.17983,1767.977272,239.8445145,33.65488859,663.4738881,655.4948712,551.88,247.4645724,40.76028,1689.544022,337.9362051,2781.272945,461.36,1024.469833,280.9329664,312.3965504,1.752,16922.39464
915.25,57.5,25,100,22.5,5819.305203,1866.797618,239.4690709,33.64881561,663.5942264,652.7684081,551.88,248.4176557,40.76028,1687.630236,337.3812902,2781.272945,461.36,1024.469833,280.9329664,312.3965504,1.752,17003.8371
915.25,57.5,25,100,25,5813.854198,1999.382292,238.9184477,33.62733545,663.3091568,651.9200398,551.88,249.5933104,40.76028,1686.812316,337.0522995,2781.272945,461.36,1024.469833,280.9329664,312.3965504,1.752,17129.29397
915.25,60,25,100,15,5902.671264,1547.060826,238.3346988,33.62025153,663.8908253,693.3208956,551.88,236.4086609,40.76028,1700.150718,334.0000728,2781.272945,461.36,1069.012,280.9329664,312.3965504,1.752,16848.82495
915.25,60,25,100,17.5,5855.489693,1691.313093,239.298951,33.64043716,663.6010677,663.2828773,551.88,244.9196604,40.76028,1693.055801,337.4702235,2781.272945,461.36,1069.012,280.9329664,312.3965504,1.752,16921.43855
915.25,60,25,100,20,5832.17983,1767.977272,239.8445145,33.65488859,663.4738881,655.4948712,551.88,247.4645724,40.76028,1689.544022,337.9362051,2781.272945,461.36,1069.012,280.9329664,312.3965504,1.752,16966.9368
915.25,60,25,100,22.5,5819.305203,1866.797618,239.4690709,33.64881561,663.5942264,652.7684081,551.88,248.4176557,40.76028,1687.630236,337.3812902,2781.272945,461.36,1069.012,280.9329664,312.3965504,1.752,17048.37927
915.25,60,25,100,25,5813.854198,1999.382292,238.9184477,33.62733545,663.3091568,651.9200398,551.88,249.5933104,40.76028,1686.812316,337.0522995,2781.272945,461.36,1069.012,280.9329664,312.3965504,1.752,17173.83614
915.25,35,25,115,15,5914.664471,1634.936344,243.2367083,34.11743568,669.5203921,700.7050586,551.88,246.4031712,40.76028,1701.932495,337.7929758,3153.923345,530.564,623.5903333,280.9329664,312.3965504,1.752,16979.10853
915.25,35,25,115,17.5,5861.968386,1819.854993,243.133155,34.11631506,669.0730621,665.5511887,551.88,255.5902737,40.76028,1694.012455,340.5445367,3153.923345,530.564,623.5903333,280.9329664,312.3965504,1.752,17079.64384
915.25,35,25,115,20,5836.245281,2253.105335,243.9667195,34.13395962,669.0216433,656.4369668,551.88,259.0194373,40.76028,1690.137363,339.733909,3153.923345,530.564,623.5903333,280.9329664,312.3965504,1.752,17477.60009
915.25,35,25,115,22.5,5821.814833,2189.686818,243.7078495,34.13140749,669.0522128,653.1878615,551.88,260.2882776,40.76028,1687.994908,339.1643847,3153.923345,530.564,623.5903333,280.9329664,312.3965504,1.752,17394.82803
915.25,35,25,115,25,5815.54864,2432.834651,243.3497825,34.11150795,668.9245583,652.1379848,551.88,260.4604351,40.76028,1687.065236,338.6586938,3153.923345,530.564,623.5903333,280.9329664,312.3965504,1.752,17628.89096
915.25,45,25,115,15,5914.664471,1634.936344,243.2367083,34.11743568,669.5203921,700.7050586,551.88,246.4031712,40.76028,1701.932495,337.7929758,3153.923345,530.564,801.759,280.9329664,312.3965504,1.752,17157.27719
915.25,45,25,115,17.5,5861.968386,1819.854993,243.133155,34.11631506,669.0730621,665.5511887,551.88,255.5902737,40.76028,1694.012455,340.5445367,3153.923345,530.564,801.759,280.9329664,312.3965504,1.752,17257.81251
915.25,45,25,115,20,5836.245281,2253.105335,243.9667195,34.13395962,669.0216433,656.4369668,551.88,259.0194373,40.76028,1690.137363,339.733909,3153.923345,530.564,801.759,280.9329664,312.3965504,1.752,17655.76876
915.25,45,25,115,22.5,5821.814833,2189.686818,243.7078495,34.13140749,669.0522128,653.1878615,551.88,260.2882776,40.76028,1687.994908,339.1643847,3153.923345,530.564,801.759,280.9329664,312.3965504,1.752,17572.99669
915.25,45,25,115,25,5815.54864,2432.834651,243.3497825,34.11150795,668.9245583,652.1379848,551.88,260.4604351,40.76028,1687.065236,338.6586938,3153.923345,530.564,801.759,280.9329664,312.3965504,1.752,17807.05963
915.25,50,25,115,15,5914.664471,1634.936344,243.2367083,34.11743568,669.5203921,700.7050586,551.88,246.4031712,40.76028,1701.932495,337.7929758,3153.923345,530.564,890.8433333,280.9329664,312.3965504,1.752,17246.36153
915.25,50,25,115,17.5,5861.968386,1819.854993,243.133155,34.11631506,669.0730621,665.5511887,551.88,255.5902737,40.76028,1694.012455,340.5445367,3153.923345,530.564,890.8433333,280.9329664,312.3965504,1.752,17346.89684
915.25,50,25,115,20,5836.245281,2253.105335,243.9667195,34.13395962,669.0216433,656.4369668,551.88,259.0194373,40.76028,1690.137363,339.733909,3153.923345,530.564,890.8433333,280.9329664,312.3965504,1.752,17744.85309
915.25,50,25,115,22.5,5821.814833,2189.686818,243.7078495,34.13140749,669.0522128,653.1878615,551.88,260.2882776,40.76028,1687.994908,339.1643847,3153.923345,530.564,890.8433333,280.9329664,312.3965504,1.752,17662.08103
915.25,50,25,115,25,5815.54864,2432.834651,243.3497825,34.11150795,668.9245583,652.1379848,551.88,260.4604351,40.76028,1687.065236,338.6586938,3153.923345,530.564,890.8433333,280.9329664,312.3965504,1.752,17896.14396
915.25,57.5,25,115,15,5914.664471,1634.936344,243.2367083,34.11743568,669.5203921,700.7050586,551.88,246.4031712,40.76028,1701.932495,337.7929758,3153.923345,530.564,1024.469833,280.9329664,312.3965504,1.752,17379.98803
915.25,57.5,25,115,17.5,5861.968386,1819.854993,243.133155,34.11631506,669.0730621,665.5511887,551.88,255.5902737,40.76028,1694.012455,340.5445367,3153.923345,530.564,1024.469833,280.9329664,312.3965504,1.752,17480.52334
915.25,57.5,25,115,20,5836.245281,2253.105335,243.9667195,34.13395962,669.0216433,656.4369668,551.88,259.0194373,40.76028,1690.137363,339.733909,3153.923345,530.564,1024.469833,280.9329664,312.3965504,1.752,17878.47959
915.25,57.5,25,115,22.5,5821.814833,2189.686818,243.7078495,34.13140749,669.0522128,653.1878615,551.88,260.2882776,40.76028,1687.994908,339.1643847,3153.923345,530.564,1024.469833,280.9329664,312.3965504,1.752,17795.70753
915.25,57.5,25,115,25,5815.54864,2432.834651,243.3497825,34.11150795,668.9245583,652.1379848,551.88,260.4604351,40.76028,1687.065236,338.6586938,3153.923345,530.564,1024.469833,280.9329664,312.3965504,1.752,18029.77046
915.25,60,25,115,15,5914.664471,1634.936344,243.2367083,34.11743568,669.5203921,700.7050586,551.88,246.4031712,40.76028,1701.932495,337.7929758,3153.923345,530.564,1069.012,280.9329664,312.3965504,1.752,17424.53019
915.25,60,25,115,17.5,5861.968386,1819.854993,243.133155,34.11631506,669.0730621,665.5511887,551.88,255.5902737,40.76028,1694.012455,340.5445367,3153.923345,530.564,1069.012,280.9329664,312.3965504,1.752,17525.06551
915.25,60,25,115,20,5836.245281,2253.105335,243.9667195,34.13395962,669.0216433,656.4369668,551.88,259.0194373,40.76028,1690.137363,339.733909,3153.923345,530.564,1069.012,280.9329664,312.3965504,1.752,17923.02176
915.25,60,25,115,22.5,5821.814833,2189.686818,243.7078495,34.13140749,669.0522128,653.1878615,551.88,260.2882776,40.76028,1687.994908,339.1643847,3153.923345,530.564,1069.012,280.9329664,312.3965504,1.752,17840.24969
915.25,60,25,115,25,5815.54864,2432.834651,243.3497825,34.11150795,668.9245583,652.1379848,551.88,260.4604351,40.76028,1687.065236,338.6586938,3153.923345,530.564,1069.012,280.9329664,312.3965504,1.752,18074.31263
915.25,35,25,129.55,15,5925.925993,1722.261582,246.7817275,34.51496024,675.9165189,708.3442457,551.88,255.8171121,40.76028,1703.5961,340.5757879,3515.394233,597.69188,623.5903333,280.9329664,312.3965504,1.752,17538.13227
