FFU Air Flow Rate [kg/s],ULPA Pressure Drop [Pa],Cleanroom Overpressure [Pa],Process Exhaust [kg/s],Cooling Bifurcation Temperature [C],Chiller [MWha],LT Chiller [MWha],Booster Heat Pump [MWha],Hot Water Pump [MWha],Heat Recovery Water Pump [MWha],Chilled Water to Fab Pump [MWha],Chilled Water to PCW Pump [MWha],LT Chilled Water To Fab Pump [MWha],LT Chilled Water To PCW Pump [MWha],Cooling Water For Chiller Pump [MWha],Cooling Water For LT Chiller Pump [MWha],Cleanroom MAU Fan [MWha],Cleanroom Exhaust Fan [MWha],Cleanroom FFU Fan [MWha],Chem Room AHU Fan [MWha],Fac AHU Fan [MWha],Fac Recirculation Fan [MWha],Total [MWha]
915.25,35,25,129.55,17.5,5867.41889,1952.265392,246.3579025,34.5131413,675.7620684,667.6629459,551.88,265.5646634,40.76028,1694.810275,342.3778536,3515.394233,597.69188,623.5903333,280.9329664,312.3965504,1.752,17671.13138
915.25,35,25,129.55,20,5837.74779,2579.806191,246.6054597,34.51376579,675.9027996,656.9091483,551.88,270.1889466,40.76028,1690.359553,340.8011903,3515.394233,597.69188,623.5903333,280.9329664,312.3965504,1.752,18257.23309
915.25,35,25,129.55,22.5,5823.526247,3255.068077,246.6523769,34.51827253,675.8004273,653.5004317,551.88,272.6482196,40.76028,1688.243201,340.3115778,3515.394233,597.69188,623.5903333,280.9329664,312.3965504,1.752,18914.66707
915.25,35,25,129.55,25,5816.645104,3128.468365,247.3885136,34.53298138,675.9431748,652.2895923,551.88,271.8289602,40.76028,1687.227682,340.0128799,3515.394233,597.69188,623.5903333,280.9329664,312.3965504,1.752,18778.7355
915.25,45,25,129.55,15,5925.925993,1722.261582,246.7817275,34.51496024,675.9165189,708.3442457,551.88,255.8171121,40.76028,1703.5961,340.5757879,3515.394233,597.69188,801.759,280.9329664,312.3965504,1.752,17716.30094
915.25,45,25,129.55,17.5,5867.41889,1952.265392,246.3579025,34.5131413,675.7620684,667.6629459,551.88,265.5646634,40.76028,1694.810275,342.3778536,3515.394233,597.69188,801.759,280.9329664,312.3965504,1.752,17849.30004
915.25,45,25,129.55,20,5837.74779,2579.806191,246.6054597,34.51376579,675.9027996,656.9091483,551.88,270.1889466,40.76028,1690.359553,340.8011903,3515.394233,597.69188,801.759,280.9329664,312.3965504,1.752,18435.40175
915.25,45,25,129.55,22.5,5823.526247,3255.068077,246.6523769,34.51827253,675.8004273,653.5004317,551.88,272.6482196,40.76028,1688.243201,340.3115778,3515.394233,597.69188,801.759,280.9329664,312.3965504,1.752,19092.83574
915.25,45,25,129.55,25,5816.645104,3128.468365,247.3885136,34.53298138,675.9431748,652.2895923,551.88,271.8289602,40.76028,1687.227682,340.0128799,3515.394233,597.69188,801.759,280.9329664,312.3965504,1.752,18956.90416
915.25,50,25,129.55,15,5925.925993,1722.261582,246.7817275,34.51496024,675.9165189,708.3442457,551.88,255.8171121,40.76028,1703.5961,340.5757879,3515.394233,597.69188,890.8433333,280.9329664,312.3965504,1.752,17805.38527
915.25,50,25,129.55,17.5,5867.41889,1952.265392,246.3579025,34.5131413,675.7620684,667.6629459,551.88,265.5646634,40.76028,1694.810275,342.3778536,3515.394233,597.69188,890.8433333,280.9329664,312.3965504,1.752,17938.38438
915.25,50,25,129.55,20,5837.74779,2579.806191,246.6054597,34.51376579,675.9027996,656.9091483,551.88,270.1889466,40.76028,1690.359553,340.8011903,3515.394233,597.69188,890.8433333,280.9329664,312.3965504,1.752,18524.48609
915.25,50,25,129.55,22.5,5823.526247,3255.068077,246.6523769,34.51827253,675.8004273,653.5004317,551.88,272.6482196,40.76028,1688.243201,340.3115778,3515.394233,597.69188,890.8433333,280.9329664,312.3965504,1.752,19181.92007
915.25,50,25,129.55,25,5816.645104,3128.468365,247.3885136,34.53298138,675.9431748,652.2895923,551.88,271.8289602,40.76028,1687.227682,340.0128799,3515.394233,597.69188,890.8433333,280.9329664,312.3965504,1.752,19045.9885
915.25,57.5,25,129.55,15,5925.925993,1722.261582,246.7817275,34.51496024,675.9165189,708.3442457,551.88,255.8171121,40.76028,1703.5961,340.5757879,3515.394233,597.69188,1024.469833,280.9329664,312.3965504,1.752,17939.01177
915.25,57.5,25,129.55,17.5,5867.41889,1952.265392,246.3579025,34.5131413,675.7620684,667.6629459,551.88,265.5646634,40.76028,1694.810275,342.3778536,3515.394233,597.69188,1024.469833,280.9329664,312.3965504,1.752,18072.01088
915.25,57.5,25,129.55,20,5837.74779,2579.806191,246.6054597,34.51376579,675.9027996,656.9091483,551.88,270.1889466,40.76028,1690.359553,340.8011903,3515.394233,597.69188,1024.469833,280.9329664,312.3965504,1.752,18658.11259
915.25,57.5,25,129.55,22.5,5823.526247,3255.068077,246.6523769,34.51827253,675.8004273,653.5004317,551.88,272.6482196,40.76028,1688.243201,340.3115778,3515.394233,597.69188,1024.469833,280.9329664,312.3965504,1.752,19315.54657
915.25,57.5,25,129.55,25,5816.645104,3128.468365,247.3885136,34.53298138,675.9431748,652.2895923,551.88,271.8289602,40.76028,1687.227682,340.0128799,3515.394233,597.69188,1024.469833,280.9329664,312.3965504,1.752,19179.615
915.25,60,25,129.55,15,5925.925993,1722.261582,246.7817275,34.51496024,675.9165189,708.3442457,551.88,255.8171121,40.76028,1703.5961,340.5757879,3515.394233,597.69188,1069.012,280.9329664,312.3965504,1.752,17983.55394
915.25,60,25,129.55,17.5,5867.41889,1952.265392,246.3579025,34.5131413,675.7620684,667.6629459,551.88,265.5646634,40.76028,1694.810275,342.3778536,3515.394233,597.69188,1069.012,280.9329664,312.3965504,1.752,18116.55304
915.25,60,25,129.55,20,5837.74779,2579.806191,246.6054597,34.51376579,675.9027996,656.9091483,551.88,270.1889466,40.76028,1690.359553,340.8011903,3515.394233,597.69188,1069.012,280.9329664,312.3965504,1.752,18702.65475
915.25,60,25,129.55,22.5,5823.526247,3255.068077,246.6523769,34.51827253,675.8004273,653.5004317,551.88,272.6482196,40.76028,1688.243201,340.3115778,3515.394233,597.69188,1069.012,280.9329664,312.3965504,1.752,19360.08874
915.25,60,25,129.55,25,5816.645104,3128.468365,247.3885136,34.53298138,675.9431748,652.2895923,551.88,271.8289602,40.76028,1687.227682,340.0128799,3515.394233,597.69188,1069.012,280.9329664,312.3965504,1.752,19224.15716
915.25,35,25,145,15,5938.22873,1815.084823,249.0718286,34.85992329,685.994406,716.8421707,551.88,265.2212178,40.76028,1705.416464,343.0218787,3899.224145,668.972,623.5903333,280.9329664,312.3965504,1.752,18133.24972
915.25,35,25,145,17.5,5873.275889,2115.026406,249.1987379,34.87427529,686.25168,670.0342123,551.88,275.296194,40.76028,1695.665971,343.6383813,3899.224145,668.972,623.5903333,280.9329664,312.3965504,1.752,18322.77002
915.25,35,25,145,20,5838.327181,2686.686336,248.5331186,34.85387956,686.4616341,657.199272,551.88,281.2911955,40.76028,1690.448955,342.7075047,3899.224145,668.972,623.5903333,280.9329664,312.3965504,1.752,18846.01735
915.25,35,25,145,22.5,5823.178638,4584.685056,248.8809538,34.86358592,686.2818495,653.5071218,551.88,284.8595181,40.76028,1688.189846,342.1126712,3899.224145,668.972,623.5903333,280.9329664,312.3965504,1.752,20726.06752
915.25,35,25,145,25,5816.429388,3673.506691,250.4754121,34.91099734,686.5350569,652.2915764,551.88,283.3166704,40.76028,1687.193528,342.227698,3899.224145,668.972,623.5903333,280.9329664,312.3965504,1.752,19806.39529
915.25,45,25,145,15,5938.22873,1815.084823,249.0718286,34.85992329,685.994406,716.8421707,551.88,265.2212178,40.76028,1705.416464,343.0218787,3899.224145,668.972,801.759,280.9329664,312.3965504,1.752,18311.41838
915.25,45,25,145,17.5,5873.275889,2115.026406,249.1987379,34.87427529,686.25168,670.0342123,551.88,275.296194,40.76028,1695.665971,343.6383813,3899.224145,668.972,801.759,280.9329664,312.3965504,1.752,18500.93869
915.25,45,25,145,20,5838.327181,2686.686336,248.5331186,34.85387956,686.4616341,657.199272,551.88,281.2911955,40.76028,1690.448955,342.7075047,3899.224145,668.972,801.759,280.9329664,312.3965504,1.752,19024.18602
915.25,45,25,145,22.5,5823.178638,4584.685056,248.8809538,34.86358592,686.2818495,653.5071218,551.88,284.8595181,40.76028,1688.189846,342.1126712,3899.224145,668.972,801.759,280.9329664,312.3965504,1.752,20904.23618
915.25,45,25,145,25,5816.429388,3673.506691,250.4754121,34.91099734,686.5350569,652.2915764,551.88,283.3166704,40.76028,1687.193528,342.227698,3899.224145,668.972,801.759,280.9329664,312.3965504,1.752,19984.56396
915.25,50,25,145,15,5938.22873,1815.084823,249.0718286,34.85992329,685.994406,716.8421707,551.88,265.2212178,40.76028,1705.416464,343.0218787,3899.224145,668.972,890.8433333,280.9329664,312.3965504,1.752,18400.50272
915.25,50,25,145,17.5,5873.275889,2115.026406,249.1987379,34.87427529,686.25168,670.0342123,551.88,275.296194,40.76028,1695.665971,343.6383813,3899.224145,668.972,890.8433333,280.9329664,312.3965504,1.752,18590.02302
915.25,50,25,145,20,5838.327181,2686.686336,248.5331186,34.85387956,686.4616341,657.199272,551.88,281.2911955,40.76028,1690.448955,342.7075047,3899.224145,668.972,890.8433333,280.9329664,312.3965504,1.752,19113.27035
915.25,50,25,145,22.5,5823.178638,4584.685056,248.8809538,34.86358592,686.2818495,653.5071218,551.88,284.8595181,40.76028,1688.189846,342.1126712,3899.224145,668.972,890.8433333,280.9329664,312.3965504,1.752,20993.32052
915.25,50,25,145,25,5816.429388,3673.506691,250.4754121,34.91099734,686.5350569,652.2915764,551.88,283.3166704,40.76028,1687.193528,342.227698,3899.224145,668.972,890.8433333,280.9329664,312.3965504,1.752,20073.64829
915.25,57.5,25,145,15,5938.22873,1815.084823,249.0718286,34.85992329,685.994406,716.8421707,551.88,265.2212178,40.76028,1705.416464,343.0218787,3899.224145,668.972,1024.469833,280.9329664,312.3965504,1.752,18534.12922
915.25,57.5,25,145,17.5,5873.275889,2115.026406,249.1987379,34.87427529,686.25168,670.0342123,551.88,275.296194,40.76028,1695.665971,343.6383813,3899.224145,668.972,1024.469833,280.9329664,312.3965504,1.752,18723.64952
915.25,57.5,25,145,20,5838.327181,2686.686336,248.5331186,34.85387956,686.4616341,657.199272,551.88,281.2911955,40.76028,1690.448955,342.7075047,3899.224145,668.972,1024.469833,280.9329664,312.3965504,1.752,19246.89685
915.25,57.5,25,145,22.5,5823.178638,4584.685056,248.8809538,34.86358592,686.2818495,653.5071218,551.88,284.8595181,40.76028,1688.189846,342.1126712,3899.224145,668.972,1024.469833,280.9329664,312.3965504,1.752,21126.94702
915.25,57.5,25,145,25,5816.429388,3673.506691,250.4754121,34.91099734,686.5350569,652.2915764,551.88,283.3166704,40.76028,1687.193528,342.227698,3899.224145,668.972,1024.469833,280.9329664,312.3965504,1.752,20207.27479
915.25,60,25,145,15,5938.22873,1815.084823,249.0718286,34.85992329,685.994406,716.8421707,551.88,265.2212178,40.76028,1705.416464,343.0218787,3899.224145,668.972,1069.012,280.9329664,312.3965504,1.752,18578.67138
915.25,60,25,145,17.5,5873.275889,2115.026406,249.1987379,34.87427529,686.25168,670.0342123,551.88,275.296194,40.76028,1695.665971,343.6383813,3899.224145,668.972,1069.012,280.9329664,312.3965504,1.752,18768.19169
915.25,60,25,145,20,5838.327181,2686.686336,248.5331186,34.85387956,686.4616341,657.199272,551.88,281.2911955,40.76028,1690.448955,342.7075047,3899.224145,668.972,1069.012,280.9329664,312.3965504,1.752,19291.43902
915.25,60,25,145,22.5,5823.178638,4584.685056,248.8809538,34.86358592,686.2818495,653.5071218,551.88,284.8595181,40.76028,1688.189846,342.1126712,3899.224145,668.972,1069.012,280.9329664,312.3965504,1.752,21171.48918
915.25,60,25,145,25,5816.429388,3673.506691,250.4754121,34.91099734,686.5350569,652.2915764,551.88,283.3166704,40.76028,1687.193528,342.227698,3899.224145,668.972,1069.012,280.9329664,312.3965504,1.752,20251.81696
915.25,35,25,160,15,5952.168543,1905.374651,251.2056418,35.13284583,702.6188838,724.7958494,551.88,274.1341425,40.76028,1707.505237,346.5049104,4271.874545,738.176,623.5903333,280.9329664,312.3965504,1.752,18720.80338
915.25,35,25,160,17.5,5881.735694,2331.22456,250.6091607,35.11841764,702.3589018,673.0870103,551.88,283.8346473,40.76028,1696.919471,345.9501349,4271.874545,738.176,623.5903333,280.9329664,312.3965504,1.752,19022.20067
915.25,35,25,160,20,5843.871033,2750.647658,250.9800773,35.12917728,702.0104795,658.3458002,551.88,289.7515449,40.76028,1691.259263,347.1703676,4271.874545,738.176,623.5903333,280.9329664,312.3965504,1.752,19390.52808
915.25,35,25,160,22.5,5819.376596,4391.476184,250.6135093,35.11925745,701.937128,652.9690731,551.88,292.1824688,40.76028,1687.623207,346.3520962,4271.874545,738.176,623.5903333,280.9329664,312.3965504,1.752,20999.0122
915.25,35,25,160,25,5815.847443,2979.271284,250.6611228,35.11952749,701.7077199,652.2505294,551.88,289.8027634,40.76028,1687.10746,346.3824423,4271.874545,738.176,623.5903333,280.9329664,312.3965504,1.752,19579.51297
915.25,45,25,160,15,5952.168543,1905.374651,251.2056418,35.13284583,702.6188838,724.7958494,551.88,274.1341425,40.76028,1707.505237,346.5049104,4271.874545,738.176,801.759,280.9329664,312.3965504,1.752,18898.97205
915.25,45,25,160,17.5,5881.735694,2331.22456,250.6091607,35.11841764,702.3589018,673.0870103,551.88,283.8346473,40.76028,1696.919471,345.9501349,4271.874545,738.176,801.759,280.9329664,312.3965504,1.752,19200.36934
915.25,45,25,160,20,5843.871033,2750.647658,250.9800773,35.12917728,702.0104795,658.3458002,551.88,289.7515449,40.76028,1691.259263,347.1703676,4271.874545,738.176,801.759,280.9329664,312.3965504,1.752,19568.69674
915.25,45,25,160,22.5,5819.376596,4391.476184,250.6135093,35.11925745,701.937128,652.9690731,551.88,292.1824688,40.76028,1687.623207,346.3520962,4271.874545,738.176,801.759,280.9329664,312.3965504,1.752,21177.18086
915.25,45,25,160,25,5815.847443,2979.271284,250.6611228,35.11952749,701.7077199,652.2505294,551.88,289.8027634,40.76028,1687.10746,346.3824423,4271.874545,738.176,801.759,280.9329664,312.3965504,1.752,19757.68163
915.25,50,25,160,15,5952.168543,1905.374651,251.2056418,35.13284583,702.6188838,724.7958494,551.88,274.1341425,40.76028,1707.505237,346.5049104,4271.874545,738.176,890.8433333,280.9329664,312.3965504,1.752,18988.05638
915.25,50,25,160,17.5,5881.735694,2331.22456,250.6091607,35.11841764,702.3589018,673.0870103,551.88,283.8346473,40.76028,1696.919471,345.9501349,4271.874545,738.176,890.8433333,280.9329664,312.3965504,1.752,19289.45367
915.25,50,25,160,20,5843.871033,2750.647658,250.9800773,35.12917728,702.0104795,658.3458002,551.88,289.7515449,40.76028,1691.259263,347.1703676,4271.874545,738.176,890.8433333,280.9329664,312.3965504,1.752,19657.78108
915.25,50,25,160,22.5,5819.376596,4391.476184,250.6135093,35.11925745,701.937128,652.9690731,551.88,292.1824688,40.76028,1687.623207,346.3520962,4271.874545,738.176,890.8433333,280.9329664,312.3965504,1.752,21266.2652
915.25,50,25,160,25,5815.847443,2979.271284,250.6611228,35.11952749,701.7077199,652.2505294,551.88,289.8027634,40.76028,1687.10746,346.3824423,4271.874545,738.176,890.8433333,280.9329664,312.3965504,1.752,19846.76597
915.25,57.5,25,160,15,5952.168543,1905.374651,251.2056418,35.13284583,702.6188838,724.7958494,551.88,274.1341425,40.76028,1707.505237,346.5049104,4271.874545,738.176,1024.469833,280.9329664,312.3965504,1.752,19121.68288
915.25,57.5,25,160,17.5,5881.735694,2331.22456,250.6091607,35.11841764,702.3589018,673.0870103,551.88,283.8346473,40.76028,1696.919471,345.9501349,4271.874545,738.176,1024.469833,280.9329664,312.3965504,1.752,19423.08017
915.25,57.5,25,160,20,5843.871033,2750.647658,250.9800773,35.12917728,702.0104795,658.3458002,551.88,289.7515449,40.76028,1691.259263,347.1703676,4271.874545,738.176,1024.469833,280.9329664,312.3965504,1.752,19791.40758
915.25,57.5,25,160,22.5,5819.376596,4391.476184,250.6135093,35.11925745,701.937128,652.9690731,551.88,292.1824688,40.76028,1687.623207,346.3520962,4271.874545,738.176,1024.469833,280.9329664,312.3965504,1.752,21399.8917
915.25,57.5,25,160,25,5815.847443,2979.271284,250.6611228,35.11952749,701.7077199,652.2505294,551.88,289.8027634,40.76028,1687.10746,346.3824423,4271.874545,738.176,1024.469833,280.9329664,312.3965504,1.752,19980.39247
915.25,60,25,160,15,5952.168543,1905.374651,251.2056418,35.13284583,702.6188838,724.7958494,551.88,274.1341425,40.76028,1707.505237,346.5049104,4271.874545,738.176,1069.012,280.9329664,312.3965504,1.752,19166.22505
915.25,60,25,160,17.5,5881.735694,2331.22456,250.6091607,35.11841764,702.3589018,673.0870103,551.88,283.8346473,40.76028,1696.919471,345.9501349,4271.874545,738.176,1069.012,280.9329664,312.3965504,1.752,19467.62234
915.25,60,25,160,20,5843.871033,2750.647658,250.9800773,35.12917728,702.0104795,658.3458002,551.88,289.7515449,40.76028,1691.259263,347.1703676,4271.874545,738.176,1069.012,280.9329664,312.3965504,1.752,19835.94974
915.25,60,25,160,22.5,5819.376596,4391.476184,250.6135093,35.11925745,701.937128,652.9690731,551.88,292.1824688,40.76028,1687.623207,346.3520962,4271.874545,738.176,1069.012,280.9329664,312.3965504,1.752,21444.43386
915.25,60,25,160,25,5815.847443,2979.271284,250.6611228,35.11952749,701.7077199,652.2505294,551.88,289.8027634,40.76028,1687.10746,346.3824423,4271.874545,738.176,1069.012,280.9329664,312.3965504,1.752,20024.93463
915.25,35,20,85,15,5889.391716,1458.756677,233.5318422,32.9612672,657.8888943,685.3379706,551.88,226.2685438,40.76028,1698.163378,329.6375222,2375.060203,392.156,623.5903333,280.9329664,312.3965504,1.752,15790.46614
915.25,35,20,85,17.5,5848.390636,1571.381341,233.7402687,32.96743874,657.9792433,660.9229427,551.88,233.8033656,40.76028,1692.003295,333.5544822,2375.060203,392.156,623.5903333,280.9329664,312.3965504,1.752,15843.27135
915.25,35,20,85,20,5828.155228,1491.681753,234.0621166,32.97542484,657.9336401,654.5931413,551.88,234.6180617,40.76028,1688.957098,333.9082692,2375.060203,392.156,623.5903333,280.9329664,312.3965504,1.752,15735.41307
915.25,35,20,85,22.5,5817.310677,1843.183744,233.1668298,32.95782412,657.9778979,652.446539,551.88,236.3965063,40.76028,1687.333979,334.223834,2375.060203,392.156,623.5903333,280.9329664,312.3965504,1.752,16073.52616
915.25,35,20,85,25,5814.313477,1764.908779,233.9768072,32.97696219,657.8675152,651.9599742,551.88,237.3122627,40.76028,1686.881857,334.2338361,2375.060203,392.156,623.5903333,280.9329664,312.3965504,1.752,15992.9598
915.25,45,20,85,15,5889.391716,1458.756677,233.5318422,32.9612672,657.8888943,685.3379706,551.88,226.2685438,40.76028,1698.163378,329.6375222,2375.060203,392.156,801.759,280.9329664,312.3965504,1.752,15968.63481
915.25,45,20,85,17.5,5848.390636,1571.381341,233.7402687,32.96743874,657.9792433,660.9229427,551.88,233.8033656,40.76028,1692.003295,333.5544822,2375.060203,392.156,801.759,280.9329664,312.3965504,1.752,16021.44001
915.25,45,20,85,20,5828.155228,1491.681753,234.0621166,32.97542484,657.9336401,654.5931413,551.88,234.6180617,40.76028,1688.957098,333.9082692,2375.060203,392.156,801.759,280.9329664,312.3965504,1.752,15913.58173
915.25,45,20,85,22.5,5817.310677,1843.183744,233.1668298,32.95782412,657.9778979,652.446539,551.88,236.3965063,40.76028,1687.333979,334.223834,2375.060203,392.156,801.759,280.9329664,312.3965504,1.752,16251.69483
915.25,45,20,85,25,5814.313477,1764.908779,233.9768072,32.97696219,657.8675152,651.9599742,551.88,237.3122627,40.76028,1686.881857,334.2338361,2375.060203,392.156,801.759,280.9329664,312.3965504,1.752,16171.12847
915.25,50,20,85,15,5889.391716,1458.756677,233.5318422,32.9612672,657.8888943,685.3379706,551.88,226.2685438,40.76028,1698.163378,329.6375222,2375.060203,392.156,890.8433333,280.9329664,312.3965504,1.752,16057.71914
915.25,50,20,85,17.5,5848.390636,1571.381341,233.7402687,32.96743874,657.9792433,660.9229427,551.88,233.8033656,40.76028,1692.003295,333.5544822,2375.060203,392.156,890.8433333,280.9329664,312.3965504,1.752,16110.52435
915.25,50,20,85,20,5828.155228,1491.681753,234.0621166,32.97542484,657.9336401,654.5931413,551.88,234.6180617,40.76028,1688.957098,333.9082692,2375.060203,392.156,890.8433333,280.9329664,312.3965504,1.752,16002.66607
915.25,50,20,85,22.5,5817.310677,1843.183744,233.1668298,32.95782412,657.9778979,652.446539,551.88,236.3965063,40.76028,1687.333979,334.223834,2375.060203,392.156,890.8433333,280.9329664,312.3965504,1.752,16340.77916
915.25,50,20,85,25,5814.313477,1764.908779,233.9768072,32.97696219,657.8675152,651.9599742,551.88,237.3122627,40.76028,1686.881857,334.2338361,2375.060203,392.156,890.8433333,280.9329664,312.3965504,1.752,16260.2128
915.25,57.5,20,85,15,5889.391716,1458.756677,233.5318422,32.9612672,657.8888943,685.3379706,551.88,226.2685438,40.76028,1698.163378,329.6375222,2375.060203,392.156,1024.469833,280.9329664,312.3965504,1.752,16191.34564
915.25,57.5,20,85,17.5,5848.390636,1571.381341,233.7402687,32.96743874,657.9792433,660.9229427,551.88,233.8033656,40.76028,1692.003295,333.5544822,2375.060203,392.156,1024.469833,280.9329664,312.3965504,1.752,16244.15085
915.25,57.5,20,85,20,5828.155228,1491.681753,234.0621166,32.97542484,657.9336401,654.5931413,551.88,234.6180617,40.76028,1688.957098,333.9082692,2375.060203,392.156,1024.469833,280.9329664,312.3965504,1.752,16136.29257
915.25,57.5,20,85,22.5,5817.310677,1843.183744,233.1668298,32.95782412,657.9778979,652.446539,551.88,236.3965063,40.76028,1687.333979,334.223834,2375.060203,392.156,1024.469833,280.9329664,312.3965504,1.752,16474.40566
915.25,57.5,20,85,25,5814.313477,1764.908779,233.9768072,32.97696219,657.8675152,651.9599742,551.88,237.3122627,40.76028,1686.881857,334.2338361,2375.060203,392.156,1024.469833,280.9329664,312.3965504,1.752,16393.8393
915.25,60,20,85,15,5889.391716,1458.756677,233.5318422,32.9612672,657.8888943,685.3379706,551.88,226.2685438,40.76028,1698.163378,329.6375222,2375.060203,392.156,1069.012,280.9329664,312.3965504,1.752,16235.88781
915.25,60,20,85,17.5,5848.390636,1571.381341,233.7402687,32.96743874,657.9792433,660.9229427,551.88,233.8033656,40.76028,1692.003295,333.5544822,2375.060203,392.156,1069.012,280.9329664,312.3965504,1.752,16288.69301
915.25,60,20,85,20,5828.155228,1491.681753,234.0621166,32.97542484,657.9336401,654.5931413,551.88,234.6180617,40.76028,1688.957098,333.9082692,2375.060203,392.156,1069.012,280.9329664,312.3965504,1.752,16180.83473
915.25,60,20,85,22.5,5817.310677,1843.183744,233.1668298,32.95782412,657.9778979,652.446539,551.88,236.3965063,40.76028,1687.333979,334.223834,2375.060203,392.156,1069.012,280.9329664,312.3965504,1.752,16518.94783
915.25,60,20,85,25,5814.313477,1764.908779,233.9768072,32.97696219,657.8675152,651.9599742,551.88,237.3122627,40.76028,1686.881857,334.2338361,2375.060203,392.156,1069.012,280.9329664,312.3965504,1.752,16438.38147
915.25,35,20,100,15,5901.571237,1539.380364,237.8758676,33.57065535,663.3921473,692.6703531,551.88,235.5202827,40.76028,1699.986633,333.6271837,2747.710603,461.36,623.5903333,280.9329664,312.3965504,1.752,16357.97746
915.25,35,20,100,17.5,5854.876591,1680.262886,238.9113217,33.59248478,663.1354389,663.0770247,551.88,243.9640591,40.76028,1692.964952,337.1475459,2747.710603,461.36,623.5903333,280.9329664,312.3965504,1.752,16428.31504
915.25,35,20,100,20,5831.748051,1726.866681,239.4059406,33.60592539,663.0101318,655.3994977,551.88,246.4231511,40.76028,1689.481099,337.6998668,2747.710603,461.36,623.5903333,280.9329664,312.3965504,1.752,16444.02308
915.25,35,20,100,22.5,5819.088255,1868.803917,239.0181074,33.59950856,663.1326793,652.7330053,551.88,247.4046168,40.76028,1687.598577,337.1697045,2747.710603,461.36,623.5903333,280.9329664,312.3965504,1.752,16568.9311
915.25,35,20,100,25,5813.744647,1976.430655,238.5177269,33.57996672,662.8464222,651.9057397,551.88,248.6377357,40.76028,1686.795949,336.8711011,2747.710603,461.36,623.5903333,280.9329664,312.3965504,1.752,16669.71268
915.25,45,20,100,15,5901.571237,1539.380364,237.8758676,33.57065535,663.3921473,692.6703531,551.88,235.5202827,40.76028,1699.986633,333.6271837,2747.710603,461.36,801.759,280.9329664,312.3965504,1.752,16536.14612
915.25,45,20,100,17.5,5854.876591,1680.262886,238.9113217,33.59248478,663.1354389,663.0770247,551.88,243.9640591,40.76028,1692.964952,337.1475459,2747.710603,461.36,801.759,280.9329664,312.3965504,1.752,16606.4837
915.25,45,20,100,20,5831.748051,1726.866681,239.4059406,33.60592539,663.0101318,655.3994977,551.88,246.4231511,40.76028,1689.481099,337.6998668,2747.710603,461.36,801.759,280.9329664,312.3965504,1.752,16622.19174
915.25,45,20,100,22.5,5819.088255,1868.803917,239.0181074,33.59950856,663.1326793,652.7330053,551.88,247.4046168,40.76028,1687.598577,337.1697045,2747.710603,461.36,801.759,280.9329664,312.3965504,1.752,16747.09977
915.25,45,20,100,25,5813.744647,1976.430655,238.5177269,33.57996672,662.8464222,651.9057397,551.88,248.6377357,40.76028,1686.795949,336.8711011,2747.710603,461.36,801.759,280.9329664,312.3965504,1.752,16847.88134
915.25,50,20,100,15,5901.571237,1539.380364,237.8758676,33.57065535,663.3921473,692.6703531,551.88,235.5202827,40.76028,1699.986633,333.6271837,2747.710603,461.36,890.8433333,280.9329664,312.3965504,1.752,16625.23046
915.25,50,20,100,17.5,5854.876591,1680.262886,238.9113217,33.59248478,663.1354389,663.0770247,551.88,243.9640591,40.76028,1692.964952,337.1475459,2747.710603,461.36,890.8433333,280.9329664,312.3965504,1.752,16695.56804
915.25,50,20,100,20,5831.748051,1726.866681,239.4059406,33.60592539,663.0101318,655.3994977,551.88,246.4231511,40.76028,1689.481099,337.6998668,2747.710603,461.36,890.8433333,280.9329664,312.3965504,1.752,16711.27608
915.25,50,20,100,22.5,5819.088255,1868.803917,239.0181074,33.59950856,663.1326793,652.7330053,551.88,247.4046168,40.76028,1687.598577,337.1697045,2747.710603,461.36,890.8433333,280.9329664,312.3965504,1.752,16836.1841
915.25,50,20,100,25,5813.744647,1976.430655,238.5177269,33.57996672,662.8464222,651.9057397,551.88,248.6377357,40.76028,1686.795949,336.8711011,2747.710603,461.36,890.8433333,280.9329664,312.3965504,1.752,16936.96568
915.25,57.5,20,100,15,5901.571237,1539.380364,237.8758676,33.57065535,663.3921473,692.6703531,551.88,235.5202827,40.76028,1699.986633,333.6271837,2747.710603,461.36,1024.469833,280.9329664,312.3965504,1.752,16758.85696
915.25,57.5,20,100,17.5,5854.876591,1680.262886,238.9113217,33.59248478,663.1354389,663.0770247,551.88,243.9640591,40.76028,1692.964952,337.1475459,2747.710603,461.36,1024.469833,280.9329664,312.3965504,1.752,16829.19454
915.25,57.5,20,100,20,5831.748051,1726.866681,239.4059406,33.60592539,663.0101318,655.3994977,551.88,246.4231511,40.76028,1689.481099,337.6998668,2747.710603,461.36,1024.469833,280.9329664,312.3965504,1.752,16844.90258
915.25,57.5,20,100,22.5,5819.088255,1868.803917,239.0181074,33.59950856,663.1326793,652.7330053,551.88,247.4046168,40.76028,1687.598577,337.1697045,2747.710603,461.36,1024.469833,280.9329664,312.3965504,1.752,16969.8106
915.25,57.5,20,100,25,5813.744647,1976.430655,238.5177269,33.57996672,662.8464222,651.9057397,551.88,248.6377357,40.76028,1686.795949,336.8711011,2747.710603,461.36,1024.469833,280.9329664,312.3965504,1.752,17070.59218
915.25,60,20,100,15,5901.571237,1539.380364,237.8758676,33.57065535,663.3921473,692.6703531,551.88,235.5202827,40.76028,1699.986633,333.6271837,2747.710603,461.36,1069.012,280.9329664,312.3965504,1.752,16803.39912
915.25,60,20,100,17.5,5854.876591,1680.262886,238.9113217,33.59248478,663.1354389,663.0770247,551.88,243.9640591,40.76028,1692.964952,337.1475459,2747.710603,461.36,1069.012,280.9329664,312.3965504,1.752,16873.7367
915.25,60,20,100,20,5831.748051,1726.866681,239.4059406,33.60592539,663.0101318,655.3994977,551.88,246.4231511,40.76028,1689.481099,337.6998668,2747.710603,461.36,1069.012,280.9329664,312.3965504,1.752,16889.44474
915.25,60,20,100,22.5,5819.088255,1868.803917,239.0181074,33.59950856,663.1326793,652.7330053,551.88,247.4046168,40.76028,1687.598577,337.1697045,2747.710603,461.36,1069.012,280.9329664,312.3965504,1.752,17014.35277
915.25,60,20,100,25,5813.744647,1976.430655,238.5177269,33.57996672,662.8464222,651.9057397,551.88,248.6377357,40.76028,1686.795949,336.8711011,2747.710603,461.36,1069.012,280.9329664,312.3965504,1.752,17115.13434
915.25,35,20,115,15,5913.603879,1626.885847,242.8333082,34.07649117,668.9951543,700.0218938,551.88,245.5061406,40.76028,1701.775442,337.4876033,3120.361003,530.564,623.5903333,280.9329664,312.3965504,1.752,16933.42289
915.25,35,20,115,17.5,5861.42121,1807.971907,242.8137183,34.0767901,668.5423468,665.3508439,551.88,254.6361064,40.76028,1693.931972,340.3155883,3120.361003,530.564,623.5903333,280.9329664,312.3965504,1.752,17031.29762
915.25,35,20,115,20,5835.973797,2212.299004,243.6557257,34.09500494,668.4770653,656.3687293,551.88,257.976801,40.76028,1690.097626,339.6193745,3120.361003,530.564,623.5903333,280.9329664,312.3965504,1.752,17400.80026
915.25,35,20,115,22.5,5821.600078,2127.756778,243.3804644,34.09201328,668.5192241,653.1510135,551.88,259.1709324,40.76028,1687.963743,339.0404001,3120.361003,530.564,623.5903333,280.9329664,312.3965504,1.752,17296.91178
915.25,35,20,115,25,5815.395226,2379.197873,242.9542163,34.07026148,668.3689461,652.1180495,551.88,259.4451215,40.76028,1687.042378,338.5348652,3120.361003,530.564,623.5903333,280.9329664,312.3965504,1.752,17539.36407
915.25,45,20,115,15,5913.603879,1626.885847,242.8333082,34.07649117,668.9951543,700.0218938,551.88,245.5061406,40.76028,1701.775442,337.4876033,3120.361003,530.564,801.759,280.9329664,312.3965504,1.752,17111.59156
915.25,45,20,115,17.5,5861.42121,1807.971907,242.8137183,34.0767901,668.5423468,665.3508439,551.88,254.6361064,40.76028,1693.931972,340.3155883,3120.361003,530.564,801.759,280.9329664,312.3965504,1.752,17209.46628
915.25,45,20,115,20,5835.973797,2212.299004,243.6557257,34.09500494,668.4770653,656.3687293,551.88,257.976801,40.76028,1690.097626,339.6193745,3120.361003,530.564,801.759,280.9329664,312.3965504,1.752,17578.96893
915.25,45,20,115,22.5,5821.600078,2127.756778,243.3804644,34.09201328,668.5192241,653.1510135,551.88,259.1709324,40.76028,1687.963743,339.0404001,3120.361003,530.564,801.759,280.9329664,312.3965504,1.752,17475.08045
915.25,45,20,115,25,5815.395226,2379.197873,242.9542163,34.07026148,668.3689461,652.1180495,551.88,259.4451215,40.76028,1687.042378,338.5348652,3120.361003,530.564,801.759,280.9329664,312.3965504,1.752,17717.53274
915.25,50,20,115,15,5913.603879,1626.885847,242.8333082,34.07649117,668.9951543,700.0218938,551.88,245.5061406,40.76028,1701.775442,337.4876033,3120.361003,530.564,890.8433333,280.9329664,312.3965504,1.752,17200.67589
915.25,50,20,115,17.5,5861.42121,1807.971907,242.8137183,34.0767901,668.5423468,665.3508439,551.88,254.6361064,40.76028,1693.931972,340.3155883,3120.361003,530.564,890.8433333,280.9329664,312.3965504,1.752,17298.55062
915.25,50,20,115,20,5835.973797,2212.299004,243.6557257,34.09500494,668.4770653,656.3687293,551.88,257.976801,40.76028,1690.097626,339.6193745,3120.361003,530.564,890.8433333,280.9329664,312.3965504,1.752,17668.05326
915.25,50,20,115,22.5,5821.600078,2127.756778,243.3804644,34.09201328,668.5192241,653.1510135,551.88,259.1709324,40.76028,1687.963743,339.0404001,3120.361003,530.564,890.8433333,280.9329664,312.3965504,1.752,17564.16478
915.25,50,20,115,25,5815.395226,2379.197873,242.9542163,34.07026148,668.3689461,652.1180495,551.88,259.4451215,40.76028,1687.042378,338.5348652,3120.361003,530.564,890.8433333,280.9329664,312.3965504,1.752,17806.61707
915.25,57.5,20,115,15,5913.603879,1626.885847,242.8333082,34.07649117,668.9951543,700.0218938,551.88,245.5061406,40.76028,1701.775442,337.4876033,3120.361003,530.564,1024.469833,280.9329664,312.3965504,1.752,17334.30239
915.25,57.5,20,115,17.5,5861.42121,1807.971907,242.8137183,34.0767901,668.5423468,665.3508439,551.88,254.6361064,40.76028,1693.931972,340.3155883,3120.361003,530.564,1024.469833,280.9329664,312.3965504,1.752,17432.17712
915.25,57.5,20,115,20,5835.973797,2212.299004,243.6557257,34.09500494,668.4770653,656.3687293,551.88,257.976801,40.76028,1690.097626,339.6193745,3120.361003,530.564,1024.469833,280.9329664,312.3965504,1.752,17801.67976
915.25,57.5,20,115,22.5,5821.600078,2127.756778,243.3804644,34.09201328,668.5192241,653.1510135,551.88,259.1709324,40.76028,1687.963743,339.0404001,3120.361003,530.564,1024.469833,280.9329664,312.3965504,1.752,17697.79128
915.25,57.5,20,115,25,5815.395226,2379.197873,242.9542163,34.07026148,668.3689461,652.1180495,551.88,259.4451215,40.76028,1687.042378,338.5348652,3120.361003,530.564,1024.469833,280.9329664,312.3965504,1.752,17940.24357
915.25,60,20,115,15,5913.603879,1626.885847,242.8333082,34.07649117,668.9951543,700.0218938,551.88,245.5061406,40.76028,1701.775442,337.4876033,3120.361003,530.564,1069.012,280.9329664,312.3965504,1.752,17378.84456
915.25,60,20,115,17.5,5861.42121,1807.971907,242.8137183,34.0767901,668.5423468,665.3508439,551.88,254.6361064,40.76028,1693.931972,340.3155883,3120.361003,530.564,1069.012,280.9329664,312.3965504,1.752,17476.71928
915.25,60,20,115,20,5835.973797,2212.299004,243.6557257,34.09500494,668.4770653,656.3687293,551.88,257.976801,40.76028,1690.097626,339.6193745,3120.361003,530.564,1069.012,280.9329664,312.3965504,1.752,17846.22193
915.25,60,20,115,22.5,5821.600078,2127.756778,243.3804644,34.09201328,668.5192241,653.1510135,551.88,259.1709324,40.76028,1687.963743,339.0404001,3120.361003,530.564,1069.012,280.9329664,312.3965504,1.752,17742.33345
915.25,60,20,115,25,5815.395226,2379.197873,242.9542163,34.07026148,668.3689461,652.1180495,551.88,259.4451215,40.76028,1687.042378,338.5348652,3120.361003,530.564,1069.012,280.9329664,312.3965504,1.752,17984.78574
915.25,35,20,129.55,15,5924.884129,1714.133909,246.5173335,34.48122269,675.2382353,707.6144834,551.88,254.966119,40.76028,1703.442343,340.3514902,3481.831891,597.69188,623.5903333,280.9329664,312.3965504,1.752,17492.46517
915.25,35,20,129.55,17.5,5866.936048,1939.472889,246.0752528,34.47836395,675.0428631,667.4678915,551.88,264.6677403,40.76028,1694.739841,342.2503186,3481.831891,597.69188,623.5903333,280.9329664,312.3965504,1.752,17621.96711
915.25,35,20,129.55,20,5837.700652,2559.407496,246.4084374,34.48119791,675.1655642,656.882801,551.88,269.1648132,40.76028,1690.35229,340.696467,3481.831891,597.69188,623.5903333,280.9329664,312.3965504,1.752,18201.09562
915.25,35,20,129.55,22.5,5823.430962,3132.349395,246.4193802,34.48493666,675.0747582,653.4806843,551.88,271.4969617,40.76028,1688.229408,340.2049804,3481.831891,597.69188,623.5903333,280.9329664,312.3965504,1.752,18756.00737
915.25,35,20,129.55,25,5816.597137,3060.522148,247.0415856,34.49577245,675.1940366,652.2816919,551.88,270.7566033,40.76028,1687.220689,339.8733328,3481.831891,597.69188,623.5903333,280.9329664,312.3965504,1.752,18674.8189
915.25,45,20,129.55,15,5924.884129,1714.133909,246.5173335,34.48122269,675.2382353,707.6144834,551.88,254.966119,40.76028,1703.442343,340.3514902,3481.831891,597.69188,801.759,280.9329664,312.3965504,1.752,17670.63383
915.25,45,20,129.55,17.5,5866.936048,1939.472889,246.0752528,34.47836395,675.0428631,667.4678915,551.88,264.6677403,40.76028,1694.739841,342.2503186,3481.831891,597.69188,801.759,280.9329664,312.3965504,1.752,17800.13578
915.25,45,20,129.55,20,5837.700652,2559.407496,246.4084374,34.48119791,675.1655642,656.882801,551.88,269.1648132,40.76028,1690.35229,340.696467,3481.831891,597.69188,801.759,280.9329664,312.3965504,1.752,18379.26429
915.25,45,20,129.55,22.5,5823.430962,3132.349395,246.4193802,34.48493666,675.0747582,653.4806843,551.88,271.4969617,40.76028,1688.229408,340.2049804,3481.831891,597.69188,801.759,280.9329664,312.3965504,1.752,18934.17603
915.25,45,20,129.55,25,5816.597137,3060.522148,247.0415856,34.49577245,675.1940366,652.2816919,551.88,270.7566033,40.76028,1687.220689,339.8733328,3481.831891,597.69188,801.759,280.9329664,312.3965504,1.752,18852.98756
915.25,50,20,129.55,15,5924.884129,1714.133909,246.5173335,34.48122269,675.2382353,707.6144834,551.88,254.966119,40.76028,1703.442343,340.3514902,3481.831891,597.69188,890.8433333,280.9329664,312.3965504,1.752,17759.71817
915.25,50,20,129.55,17.5,5866.936048,1939.472889,246.0752528,34.47836395,675.0428631,667.4678915,551.88,264.6677403,40.76028,1694.739841,342.2503186,3481.831891,597.69188,890.8433333,280.9329664,312.3965504,1.752,17889.22011
915.25,50,20,129.55,20,5837.700652,2559.407496,246.4084374,34.48119791,675.1655642,656.882801,551.88,269.1648132,40.76028,1690.35229,340.696467,3481.831891,597.69188,890.8433333,280.9329664,312.3965504,1.752,18468.34862
915.25,50,20,129.55,22.5,5823.430962,3132.349395,246.4193802,34.48493666,675.0747582,653.4806843,551.88,271.4969617,40.76028,1688.229408,340.2049804,3481.831891,597.69188,890.8433333,280.9329664,312.3965504,1.752,19023.26037
915.25,50,20,129.55,25,5816.597137,3060.522148,247.0415856,34.49577245,675.1940366,652.2816919,551.88,270.7566033,40.76028,1687.220689,339.8733328,3481.831891,597.69188,890.8433333,280.9329664,312.3965504,1.752,18942.0719
915.25,57.5,20,129.55,15,5924.884129,1714.133909,246.5173335,34.48122269,675.2382353,707.6144834,551.88,254.966119,40.76028,1703.442343,340.3514902,3481.831891,597.69188,1024.469833,280.9329664,312.3965504,1.752,17893.34467
915.25,57.5,20,129.55,17.5,5866.936048,1939.472889,246.0752528,34.47836395,675.0428631,667.4678915,551.88,264.6677403,40.76028,1694.739841,342.2503186,3481.831891,597.69188,1024.469833,280.9329664,312.3965504,1.752,18022.84661
915.25,57.5,20,129.55,20,5837.700652,2559.407496,246.4084374,34.48119791,675.1655642,656.882801,551.88,269.1648132,40.76028,1690.35229,340.696467,3481.831891,597.69188,1024.469833,280.9329664,312.3965504,1.752,18601.97512
915.25,57.5,20,129.55,22.5,5823.430962,3132.349395,246.4193802,34.48493666,675.0747582,653.4806843,551.88,271.4969617,40.76028,1688.229408,340.2049804,3481.831891,597.69188,1024.469833,280.9329664,312.3965504,1.752,19156.88687
915.25,57.5,20,129.55,25,5816.597137,3060.522148,247.0415856,34.49577245,675.1940366,652.2816919,551.88,270.7566033,40.76028,1687.220689,339.8733328,3481.831891,597.69188,1024.469833,280.9329664,312.3965504,1.752,19075.6984
915.25,60,20,129.55,15,5924.884129,1714.133909,246.5173335,34.48122269,675.2382353,707.6144834,551.88,254.966119,40.76028,1703.442343,340.3514902,3481.831891,597.69188,1069.012,280.9329664,312.3965504,1.752,17937.88683
915.25,60,20,129.55,17.5,5866.936048,1939.472889,246.0752528,34.47836395,675.0428631,667.4678915,551.88,264.6677403,40.76028,1694.739841,342.2503186,3481.831891,597.69188,1069.012,280.9329664,312.3965504,1.752,18067.38878
915.25,60,20,129.55,20,5837.700652,2559.407496,246.4084374,34.48119791,675.1655642,656.882801,551.88,269.1648132,40.76028,1690.35229,340.696467,3481.831891,597.69188,1069.012,280.9329664,312.3965504,1.752,18646.51729
915.25,60,20,129.55,22.5,5823.430962,3132.349395,246.4193802,34.48493666,675.0747582,653.4806843,551.88,271.4969617,40.76028,1688.229408,340.2049804,3481.831891,597.69188,1069.012,280.9329664,312.3965504,1.752,19201.42903
915.25,60,20,129.55,25,5816.597137,3060.522148,247.0415856,34.49577245,675.1940366,652.2816919,551.88,270.7566033,40.76028,1687.220689,339.8733328,3481.831891,597.69188,1069.012,280.9329664,312.3965504,1.752,19120.24056
915.25,35,20,145,15,5937.101512,1806.978228,248.907045,34.83255761,684.8923421,716.0972264,551.88,264.4182406,40.76028,1705.249012,342.7945524,3865.661803,668.972,623.5903333,280.9329664,312.3965504,1.752,18087.21665
915.25,35,20,145,17.5,5872.70175,2099.083313,248.9895918,34.84601449,685.131811,669.8079275,551.88,274.48504,40.76028,1695.581735,343.5183486,3865.661803,668.972,623.5903333,280.9329664,312.3965504,1.752,18270.09146
915.25,35,20,145,20,5838.191208,2684.010405,248.3685191,34.8263923,685.3526421,657.1599721,551.88,280.3870219,40.76028,1690.428725,342.4626008,3865.661803,668.972,623.5903333,280.9329664,312.3965504,1.752,18807.13342
915.25,35,20,145,22.5,5823.333587,4497.078061,248.7116581,34.83621559,685.1739056,653.5258228,551.88,283.9124534,40.76028,1688.212899,341.8855819,3865.661803,668.972,623.5903333,280.9329664,312.3965504,1.752,20602.61612
915.25,35,20,145,25,5816.491524,3657.244201,250.2928708,34.88266352,685.4349088,652.2964147,551.88,282.4257246,40.76028,1687.202931,341.9710732,3865.661803,668.972,623.5903333,280.9329664,312.3965504,1.752,19754.18824
915.25,45,20,145,15,5937.101512,1806.978228,248.907045,34.83255761,684.8923421,716.0972264,551.88,264.4182406,40.76028,1705.249012,342.7945524,3865.661803,668.972,801.759,280.9329664,312.3965504,1.752,18265.38532
915.25,45,20,145,17.5,5872.70175,2099.083313,248.9895918,34.84601449,685.131811,669.8079275,551.88,274.48504,40.76028,1695.581735,343.5183486,3865.661803,668.972,801.759,280.9329664,312.3965504,1.752,18448.26013
915.25,45,20,145,20,5838.191208,2684.010405,248.3685191,34.8263923,685.3526421,657.1599721,551.88,280.3870219,40.76028,1690.428725,342.4626008,3865.661803,668.972,801.759,280.9329664,312.3965504,1.752,18985.30209
915.25,45,20,145,22.5,5823.333587,4497.078061,248.7116581,34.83621559,685.1739056,653.5258228,551.88,283.9124534,40.76028,1688.212899,341.8855819,3865.661803,668.972,801.759,280.9329664,312.3965504,1.752,20780.78478
915.25,45,20,145,25,5816.491524,3657.244201,250.2928708,34.88266352,685.4349088,652.2964147,551.88,282.4257246,40.76028,1687.202931,341.9710732,3865.661803,668.972,801.759,280.9329664,312.3965504,1.752,19932.35691
915.25,50,20,145,15,5937.101512,1806.978228,248.907045,34.83255761,684.8923421,716.0972264,551.88,264.4182406,40.76028,1705.249012,342.7945524,3865.661803,668.972,890.8433333,280.9329664,312.3965504,1.752,18354.46965
915.25,50,20,145,17.5,5872.70175,2099.083313,248.9895918,34.84601449,685.131811,669.8079275,551.88,274.48504,40.76028,1695.581735,343.5183486,3865.661803,668.972,890.8433333,280.9329664,312.3965504,1.752,18537.34446
915.25,50,20,145,20,5838.191208,2684.010405,248.3685191,34.8263923,685.3526421,657.1599721,551.88,280.3870219,40.76028,1690.428725,342.4626008,3865.661803,668.972,890.8433333,280.9329664,312.3965504,1.752,19074.38642
915.25,50,20,145,22.5,5823.333587,4497.078061,248.7116581,34.83621559,685.1739056,653.5258228,551.88,283.9124534,40.76028,1688.212899,341.8855819,3865.661803,668.972,890.8433333,280.9329664,312.3965504,1.752,20869.86912
915.25,50,20,145,25,5816.491524,3657.244201,250.2928708,34.88266352,685.4349088,652.2964147,551.88,282.4257246,40.76028,1687.202931,341.9710732,3865.661803,668.972,890.8433333,280.9329664,312.3965504,1.752,20021.44124
915.25,57.5,20,145,15,5937.101512,1806.978228,248.907045,34.83255761,684.8923421,716.0972264,551.88,264.4182406,40.76028,1705.249012,342.7945524,3865.661803,668.972,1024.469833,280.9329664,312.3965504,1.752,18488.09615
915.25,57.5,20,145,17.5,5872.70175,2099.083313,248.9895918,34.84601449,685.131811,669.8079275,551.88,274.48504,40.76028,1695.581735,343.5183486,3865.661803,668.972,1024.469833,280.9329664,312.3965504,1.752,18670.97096
915.25,57.5,20,145,20,5838.191208,2684.010405,248.3685191,34.8263923,685.3526421,657.1599721,551.88,280.3870219,40.76028,1690.428725,342.4626008,3865.661803,668.972,1024.469833,280.9329664,312.3965504,1.752,19208.01292
915.25,57.5,20,145,22.5,5823.333587,4497.078061,248.7116581,34.83621559,685.1739056,653.5258228,551.88,283.9124534,40.76028,1688.212899,341.8855819,3865.661803,668.972,1024.469833,280.9329664,312.3965504,1.752,21003.49562
915.25,57.5,20,145,25,5816.491524,3657.244201,250.2928708,34.88266352,685.4349088,652.2964147,551.88,282.4257246,40.76028,1687.202931,341.9710732,3865.661803,668.972,1024.469833,280.9329664,312.3965504,1.752,20155.06774
915.25,60,20,145,15,5937.101512,1806.978228,248.907045,34.83255761,684.8923421,716.0972264,551.88,264.4182406,40.76028,1705.249012,342.7945524,3865.661803,668.972,1069.012,280.9329664,312.3965504,1.752,18532.63832
915.25,60,20,145,17.5,5872.70175,2099.083313,248.9895918,34.84601449,685.131811,669.8079275,551.88,274.48504,40.76028,1695.581735,343.5183486,3865.661803,668.972,1069.012,280.9329664,312.3965504,1.752,18715.51313
915.25,60,20,145,20,5838.191208,2684.010405,248.3685191,34.8263923,685.3526421,657.1599721,551.88,280.3870219,40.76028,1690.428725,342.4626008,3865.661803,668.972,1069.012,280.9329664,312.3965504,1.752,19252.55509
915.25,60,20,145,22.5,5823.333587,4497.078061,248.7116581,34.83621559,685.1739056,653.5258228,551.88,283.9124534,40.76028,1688.212899,341.8855819,3865.661803,668.972,1069.012,280.9329664,312.3965504,1.752,21048.03778
915.25,60,20,145,25,5816.491524,3657.244201,250.2928708,34.88266352,685.4349088,652.2964147,551.88,282.4257246,40.76028,1687.202931,341.9710732,3865.661803,668.972,1069.012,280.9329664,312.3965504,1.752,20199.60991
915.25,35,20,160,15,5950.771794,1897.19226,250.9524266,35.11040103,700.7256731,724.119648,551.88,273.3182471,40.76028,1707.294349,346.0824475,4238.312203,738.176,623.5903333,280.9329664,312.3965504,1.752,18673.36758
915.25,35,20,160,17.5,5880.757938,2308.024294,250.5704463,35.10303173,700.5880188,672.7578371,551.88,283.0966706,40.76028,1696.773611,345.6287861,4238.312203,738.176,623.5903333,280.9329664,312.3965504,1.752,18961.10097
915.25,35,20,160,20,5842.931069,2736.032812,250.6827304,35.10679814,700.3324449,658.1641904,551.88,289.1406317,40.76028,1691.122321,346.6076456,4238.312203,738.176,623.5903333,280.9329664,312.3965504,1.752,19337.92098
915.25,35,20,160,22.5,5819.892992,4533.070133,250.4611421,35.10053627,700.2389392,653.0454363,551.88,291.8356037,40.76028,1687.70035,345.8059612,4238.312203,738.176,623.5903333,280.9329664,312.3965504,1.752,21104.95143
915.25,35,20,160,25,5815.855578,3128.57742,250.8140184,35.11087184,700.0898788,652.2490638,551.88,289.5639023,40.76028,1687.108355,345.8901149,4238.312203,738.176,623.5903333,280.9329664,312.3965504,1.752,19693.05954
915.25,45,20,160,15,5950.771794,1897.19226,250.9524266,35.11040103,700.7256731,724.119648,551.88,273.3182471,40.76028,1707.294349,346.0824475,4238.312203,738.176,801.759,280.9329664,312.3965504,1.752,18851.53625
915.25,45,20,160,17.5,5880.757938,2308.024294,250.5704463,35.10303173,700.5880188,672.7578371,551.88,283.0966706,40.76028,1696.773611,345.6287861,4238.312203,738.176,801.759,280.9329664,312.3965504,1.752,19139.26963
915.25,45,20,160,20,5842.931069,2736.032812,250.6827304,35.10679814,700.3324449,658.1641904,551.88,289.1406317,40.76028,1691.122321,346.6076456,4238.312203,738.176,801.759,280.9329664,312.3965504,1.752,19516.08964
915.25,45,20,160,22.5,5819.892992,4533.070133,250.4611421,35.10053627,700.2389392,653.0454363,551.88,291.8356037,40.76028,1687.70035,345.8059612,4238.312203,738.176,801.759,280.9329664,312.3965504,1.752,21283.12009
915.25,45,20,160,25,5815.855578,3128.57742,250.8140184,35.11087184,700.0898788,652.2490638,551.88,289.5639023,40.76028,1687.108355,345.8901149,4238.312203,738.176,801.759,280.9329664,312.3965504,1.752,19871.2282
915.25,50,20,160,15,5950.771794,1897.19226,250.9524266,35.11040103,700.7256731,724.119648,551.88,273.3182471,40.76028,1707.294349,346.0824475,4238.312203,738.176,890.8433333,280.9329664,312.3965504,1.752,18940.62058
915.25,50,20,160,17.5,5880.757938,2308.024294,250.5704463,35.10303173,700.5880188,672.7578371,551.88,283.0966706,40.76028,1696.773611,345.6287861,4238.312203,738.176,890.8433333,280.9329664,312.3965504,1.752,19228.35397
915.25,50,20,160,20,5842.931069,2736.032812,250.6827304,35.10679814,700.3324449,658.1641904,551.88,289.1406317,40.76028,1691.122321,346.6076456,4238.312203,738.176,890.8433333,280.9329664,312.3965504,1.752,19605.17398
915.25,50,20,160,22.5,5819.892992,4533.070133,250.4611421,35.10053627,700.2389392,653.0454363,551.88,291.8356037,40.76028,1687.70035,345.8059612,4238.312203,738.176,890.8433333,280.9329664,312.3965504,1.752,21372.20443
915.25,50,20,160,25,5815.855578,3128.57742,250.8140184,35.11087184,700.0898788,652.2490638,551.88,289.5639023,40.76028,1687.108355,345.8901149,4238.312203,738.176,890.8433333,280.9329664,312.3965504,1.752,19960.31254
915.25,57.5,20,160,15,5950.771794,1897.19226,250.9524266,35.11040103,700.7256731,724.119648,551.88,273.3182471,40.76028,1707.294349,346.0824475,4238.312203,738.176,1024.469833,280.9329664,312.3965504,1.752,19074.24708
915.25,57.5,20,160,17.5,5880.757938,2308.024294,250.5704463,35.10303173,700.5880188,672.7578371,551.88,283.0966706,40.76028,1696.773611,345.6287861,4238.312203,738.176,1024.469833,280.9329664,312.3965504,1.752,19361.98047
915.25,57.5,20,160,20,5842.931069,2736.032812,250.6827304,35.10679814,700.3324449,658.1641904,551.88,289.1406317,40.76028,1691.122321,346.6076456,4238.312203,738.176,1024.469833,280.9329664,312.3965504,1.752,19738.80048
915.25,57.5,20,160,22.5,5819.892992,4533.070133,250.4611421,35.10053627,700.2389392,653.0454363,551.88,291.8356037,40.76028,1687.70035,345.8059612,4238.312203,738.176,1024.469833,280.9329664,312.3965504,1.752,21505.83093
915.25,57.5,20,160,25,5815.855578,3128.57742,250.8140184,35.11087184,700.0898788,652.2490638,551.88,289.5639023,40.76028,1687.108355,345.8901149,4238.312203,738.176,1024.469833,280.9329664,312.3965504,1.752,20093.93904
