FFU Air Flow Rate [kg/s],ULPA Pressure Drop [Pa],Cleanroom Overpressure [Pa],Process Exhaust [kg/s],Cooling Bifurcation Temperature [C],Chiller [MWha],LT Chiller [MWha],Booster Heat Pump [MWha],Hot Water Pump [MWha],Heat Recovery Water Pump [MWha],Chilled Water to Fab Pump [MWha],Chilled Water to PCW Pump [MWha],LT Chilled Water To Fab Pump [MWha],LT Chilled Water To PCW Pump [MWha],Cooling Water For Chiller Pump [MWha],Cooling Water For LT Chiller Pump [MWha],Cleanroom MAU Fan [MWha],Cleanroom Exhaust Fan [MWha],Cleanroom FFU Fan [MWha],Chem Room AHU Fan [MWha],Fac AHU Fan [MWha],Fac Recirculation Fan [MWha],Total [MWha]
915.25,57.5,10,115,15,5910.279468,1601.973371,241.5144145,33.94442766,667.3960014,697.9235081,551.88,242.7028573,40.76028,1701.282546,336.4860379,3015.962484,530.564,1024.469833,280.9329664,312.3965504,1.752,17192.22075
915.25,57.5,10,115,17.5,5859.667336,1771.333282,241.793441,33.95024601,666.9529397,664.7213256,551.88,251.6510462,40.76028,1693.67355,339.5373737,3015.962484,530.564,1024.469833,280.9329664,312.3965504,1.752,17281.99865
915.25,57.5,10,115,20,5834.986204,2078.237822,242.6104771,33.96901599,666.8528195,656.1307779,551.88,254.7364609,40.76028,1689.953299,339.2156266,3015.962484,530.564,1024.469833,280.9329664,312.3965504,1.752,17555.41062
915.25,57.5,10,115,22.5,5820.902841,1980.113544,242.2961833,33.96489606,666.9277231,653.03289,551.88,255.7539662,40.76028,1687.862548,338.6145513,3015.962484,530.564,1024.469833,280.9329664,312.3965504,1.752,17438.18726
915.25,57.5,10,115,25,5814.894443,2230.70322,241.7161672,33.93945609,666.7156258,652.0535247,551.88,256.3418489,40.76028,1686.967687,338.1314747,3015.962484,530.564,1024.469833,280.9329664,312.3965504,1.752,17680.18156
915.25,60,10,115,15,5910.279468,1601.973371,241.5144145,33.94442766,667.3960014,697.9235081,551.88,242.7028573,40.76028,1701.282546,336.4860379,3015.962484,530.564,1069.012,280.9329664,312.3965504,1.752,17236.76291
915.25,60,10,115,17.5,5859.667336,1771.333282,241.793441,33.95024601,666.9529397,664.7213256,551.88,251.6510462,40.76028,1693.67355,339.5373737,3015.962484,530.564,1069.012,280.9329664,312.3965504,1.752,17326.54082
915.25,60,10,115,20,5834.986204,2078.237822,242.6104771,33.96901599,666.8528195,656.1307779,551.88,254.7364609,40.76028,1689.953299,339.2156266,3015.962484,530.564,1069.012,280.9329664,312.3965504,1.752,17599.95278
915.25,60,10,115,22.5,5820.902841,1980.113544,242.2961833,33.96489606,666.9277231,653.03289,551.88,255.7539662,40.76028,1687.862548,338.6145513,3015.962484,530.564,1069.012,280.9329664,312.3965504,1.752,17482.72942
915.25,60,10,115,25,5814.894443,2230.70322,241.7161672,33.93945609,666.7156258,652.0535247,551.88,256.3418489,40.76028,1686.967687,338.1314747,3015.962484,530.564,1069.012,280.9329664,312.3965504,1.752,17724.72373
915.25,35,10,129.55,15,5921.647031,1688.85874,245.610328,34.3722705,673.2634313,705.369324,551.88,252.2867044,40.76028,1702.964566,339.6152098,3377.433372,597.69188,623.5903333,280.9329664,312.3965504,1.752,17350.42499
915.25,35,10,129.55,17.5,5865.415611,1900.499888,245.1727118,34.36750725,672.9541257,666.8625731,551.88,261.8354782,40.76028,1694.517808,341.8047975,3377.433372,597.69188,623.5903333,280.9329664,312.3965504,1.752,17469.86788
915.25,35,10,129.55,20,5837.45478,2482.441808,245.7397879,34.37662329,673.018059,656.7816111,551.88,265.9539417,40.76028,1690.315343,340.3936555,3377.433372,597.69188,623.5903333,280.9329664,312.3965504,1.752,18012.91299
915.25,35,10,129.55,22.5,5823.037405,2774.284451,245.6454968,34.37803787,672.9653963,653.4048657,551.88,267.9000328,40.76028,1688.172335,339.8865801,3377.433372,597.69188,623.5903333,280.9329664,312.3965504,1.752,18286.11198
915.25,35,10,129.55,25,5816.371681,2847.954865,245.9155479,34.37724607,673.0063305,652.2483359,551.88,267.4248401,40.76028,1687.187494,339.4676835,3377.433372,597.69188,623.5903333,280.9329664,312.3965504,1.752,18350.39141
915.25,45,10,129.55,15,5921.647031,1688.85874,245.610328,34.3722705,673.2634313,705.369324,551.88,252.2867044,40.76028,1702.964566,339.6152098,3377.433372,597.69188,801.759,280.9329664,312.3965504,1.752,17528.59365
915.25,45,10,129.55,17.5,5865.415611,1900.499888,245.1727118,34.36750725,672.9541257,666.8625731,551.88,261.8354782,40.76028,1694.517808,341.8047975,3377.433372,597.69188,801.759,280.9329664,312.3965504,1.752,17648.03655
915.25,45,10,129.55,20,5837.45478,2482.441808,245.7397879,34.37662329,673.018059,656.7816111,551.88,265.9539417,40.76028,1690.315343,340.3936555,3377.433372,597.69188,801.759,280.9329664,312.3965504,1.752,18191.08166
915.25,45,10,129.55,22.5,5823.037405,2774.284451,245.6454968,34.37803787,672.9653963,653.4048657,551.88,267.9000328,40.76028,1688.172335,339.8865801,3377.433372,597.69188,801.759,280.9329664,312.3965504,1.752,18464.28065
915.25,45,10,129.55,25,5816.371681,2847.954865,245.9155479,34.37724607,673.0063305,652.2483359,551.88,267.4248401,40.76028,1687.187494,339.4676835,3377.433372,597.69188,801.759,280.9329664,312.3965504,1.752,18528.56007
915.25,50,10,129.55,15,5921.647031,1688.85874,245.610328,34.3722705,673.2634313,705.369324,551.88,252.2867044,40.76028,1702.964566,339.6152098,3377.433372,597.69188,890.8433333,280.9329664,312.3965504,1.752,17617.67799
915.25,50,10,129.55,17.5,5865.415611,1900.499888,245.1727118,34.36750725,672.9541257,666.8625731,551.88,261.8354782,40.76028,1694.517808,341.8047975,3377.433372,597.69188,890.8433333,280.9329664,312.3965504,1.752,17737.12088
915.25,50,10,129.55,20,5837.45478,2482.441808,245.7397879,34.37662329,673.018059,656.7816111,551.88,265.9539417,40.76028,1690.315343,340.3936555,3377.433372,597.69188,890.8433333,280.9329664,312.3965504,1.752,18280.16599
915.25,50,10,129.55,22.5,5823.037405,2774.284451,245.6454968,34.37803787,672.9653963,653.4048657,551.88,267.9000328,40.76028,1688.172335,339.8865801,3377.433372,597.69188,890.8433333,280.9329664,312.3965504,1.752,18553.36498
915.25,50,10,129.55,25,5816.371681,2847.954865,245.9155479,34.37724607,673.0063305,652.2483359,551.88,267.4248401,40.76028,1687.187494,339.4676835,3377.433372,597.69188,890.8433333,280.9329664,312.3965504,1.752,18617.64441
915.25,57.5,10,129.55,15,5921.647031,1688.85874,245.610328,34.3722705,673.2634313,705.369324,551.88,252.2867044,40.76028,1702.964566,339.6152098,3377.433372,597.69188,1024.469833,280.9329664,312.3965504,1.752,17751.30449
915.25,57.5,10,129.55,17.5,5865.415611,1900.499888,245.1727118,34.36750725,672.9541257,666.8625731,551.88,261.8354782,40.76028,1694.517808,341.8047975,3377.433372,597.69188,1024.469833,280.9329664,312.3965504,1.752,17870.74738
915.25,57.5,10,129.55,20,5837.45478,2482.441808,245.7397879,34.37662329,673.018059,656.7816111,551.88,265.9539417,40.76028,1690.315343,340.3936555,3377.433372,597.69188,1024.469833,280.9329664,312.3965504,1.752,18413.79249
915.25,57.5,10,129.55,22.5,5823.037405,2774.284451,245.6454968,34.37803787,672.9653963,653.4048657,551.88,267.9000328,40.76028,1688.172335,339.8865801,3377.433372,597.69188,1024.469833,280.9329664,312.3965504,1.752,18686.99148
915.25,57.5,10,129.55,25,5816.371681,2847.954865,245.9155479,34.37724607,673.0063305,652.2483359,551.88,267.4248401,40.76028,1687.187494,339.4676835,3377.433372,597.69188,1024.469833,280.9329664,312.3965504,1.752,18751.27091
915.25,60,10,129.55,15,5921.647031,1688.85874,245.610328,34.3722705,673.2634313,705.369324,551.88,252.2867044,40.76028,1702.964566,339.6152098,3377.433372,597.69188,1069.012,280.9329664,312.3965504,1.752,17795.84665
915.25,60,10,129.55,17.5,5865.415611,1900.499888,245.1727118,34.36750725,672.9541257,666.8625731,551.88,261.8354782,40.76028,1694.517808,341.8047975,3377.433372,597.69188,1069.012,280.9329664,312.3965504,1.752,17915.28955
915.25,60,10,129.55,20,5837.45478,2482.441808,245.7397879,34.37662329,673.018059,656.7816111,551.88,265.9539417,40.76028,1690.315343,340.3936555,3377.433372,597.69188,1069.012,280.9329664,312.3965504,1.752,18458.33466
915.25,60,10,129.55,22.5,5823.037405,2774.284451,245.6454968,34.37803787,672.9653963,653.4048657,551.88,267.9000328,40.76028,1688.172335,339.8865801,3377.433372,597.69188,1069.012,280.9329664,312.3965504,1.752,18731.53365
915.25,60,10,129.55,25,5816.371681,2847.954865,245.9155479,34.37724607,673.0063305,652.2483359,551.88,267.4248401,40.76028,1687.187494,339.4676835,3377.433372,597.69188,1069.012,280.9329664,312.3965504,1.752,18795.81307
915.25,35,10,145,15,5933.678254,1781.753982,248.368659,34.7441639,681.7773849,713.7738702,551.88,261.9019396,40.76028,1704.741519,342.1237428,3761.263284,668.972,623.5903333,280.9329664,312.3965504,1.752,17944.41093
915.25,35,10,145,17.5,5871.024853,2052.030205,248.2811468,34.75342783,681.9267829,669.1348712,551.88,271.9130263,40.76028,1695.336305,343.1786698,3761.263284,668.972,623.5903333,280.9329664,312.3965504,1.752,18109.1267
915.25,35,10,145,20,5837.946652,2670.15079,247.8691133,34.73818258,682.1548147,657.068083,551.88,277.4739292,40.76028,1690.391724,341.8179846,3761.263284,668.972,623.5903333,280.9329664,312.3965504,1.752,18681.15869
915.25,35,10,145,22.5,5823.648063,4168.957395,248.1589689,34.74739278,681.9876932,653.5578417,551.88,280.7750483,40.76028,1688.2598,341.2871037,3761.263284,668.972,623.5903333,280.9329664,312.3965504,1.752,20162.92672
915.25,35,10,145,25,5816.645557,3555.756904,249.5986327,34.78762483,682.2467125,652.3069158,551.88,279.4652741,40.76028,1687.226417,341.2642663,3761.263284,668.972,623.5903333,280.9329664,312.3965504,1.752,19540.84572
915.25,45,10,145,15,5933.678254,1781.753982,248.368659,34.7441639,681.7773849,713.7738702,551.88,261.9019396,40.76028,1704.741519,342.1237428,3761.263284,668.972,801.759,280.9329664,312.3965504,1.752,18122.5796
915.25,45,10,145,17.5,5871.024853,2052.030205,248.2811468,34.75342783,681.9267829,669.1348712,551.88,271.9130263,40.76028,1695.336305,343.1786698,3761.263284,668.972,801.759,280.9329664,312.3965504,1.752,18287.29537
915.25,45,10,145,20,5837.946652,2670.15079,247.8691133,34.73818258,682.1548147,657.068083,551.88,277.4739292,40.76028,1690.391724,341.8179846,3761.263284,668.972,801.759,280.9329664,312.3965504,1.752,18859.32735
915.25,45,10,145,22.5,5823.648063,4168.957395,248.1589689,34.74739278,681.9876932,653.5578417,551.88,280.7750483,40.76028,1688.2598,341.2871037,3761.263284,668.972,801.759,280.9329664,312.3965504,1.752,20341.09539
915.25,45,10,145,25,5816.645557,3555.756904,249.5986327,34.78762483,682.2467125,652.3069158,551.88,279.4652741,40.76028,1687.226417,341.2642663,3761.263284,668.972,801.759,280.9329664,312.3965504,1.752,19719.01439
915.25,50,10,145,15,5933.678254,1781.753982,248.368659,34.7441639,681.7773849,713.7738702,551.88,261.9019396,40.76028,1704.741519,342.1237428,3761.263284,668.972,890.8433333,280.9329664,312.3965504,1.752,18211.66393
915.25,50,10,145,17.5,5871.024853,2052.030205,248.2811468,34.75342783,681.9267829,669.1348712,551.88,271.9130263,40.76028,1695.336305,343.1786698,3761.263284,668.972,890.8433333,280.9329664,312.3965504,1.752,18376.3797
915.25,50,10,145,20,5837.946652,2670.15079,247.8691133,34.73818258,682.1548147,657.068083,551.88,277.4739292,40.76028,1690.391724,341.8179846,3761.263284,668.972,890.8433333,280.9329664,312.3965504,1.752,18948.41169
915.25,50,10,145,22.5,5823.648063,4168.957395,248.1589689,34.74739278,681.9876932,653.5578417,551.88,280.7750483,40.76028,1688.2598,341.2871037,3761.263284,668.972,890.8433333,280.9329664,312.3965504,1.752,20430.17972
915.25,50,10,145,25,5816.645557,3555.756904,249.5986327,34.78762483,682.2467125,652.3069158,551.88,279.4652741,40.76028,1687.226417,341.2642663,3761.263284,668.972,890.8433333,280.9329664,312.3965504,1.752,19808.09872
915.25,57.5,10,145,15,5933.678254,1781.753982,248.368659,34.7441639,681.7773849,713.7738702,551.88,261.9019396,40.76028,1704.741519,342.1237428,3761.263284,668.972,1024.469833,280.9329664,312.3965504,1.752,18345.29043
915.25,57.5,10,145,17.5,5871.024853,2052.030205,248.2811468,34.75342783,681.9267829,669.1348712,551.88,271.9130263,40.76028,1695.336305,343.1786698,3761.263284,668.972,1024.469833,280.9329664,312.3965504,1.752,18510.0062
915.25,57.5,10,145,20,5837.946652,2670.15079,247.8691133,34.73818258,682.1548147,657.068083,551.88,277.4739292,40.76028,1690.391724,341.8179846,3761.263284,668.972,1024.469833,280.9329664,312.3965504,1.752,19082.03819
915.25,57.5,10,145,22.5,5823.648063,4168.957395,248.1589689,34.74739278,681.9876932,653.5578417,551.88,280.7750483,40.76028,1688.2598,341.2871037,3761.263284,668.972,1024.469833,280.9329664,312.3965504,1.752,20563.80622
915.25,57.5,10,145,25,5816.645557,3555.756904,249.5986327,34.78762483,682.2467125,652.3069158,551.88,279.4652741,40.76028,1687.226417,341.2642663,3761.263284,668.972,1024.469833,280.9329664,312.3965504,1.752,19941.72522
915.25,60,10,145,15,5933.678254,1781.753982,248.368659,34.7441639,681.7773849,713.7738702,551.88,261.9019396,40.76028,1704.741519,342.1237428,3761.263284,668.972,1069.012,280.9329664,312.3965504,1.752,18389.8326
915.25,60,10,145,17.5,5871.024853,2052.030205,248.2811468,34.75342783,681.9267829,669.1348712,551.88,271.9130263,40.76028,1695.336305,343.1786698,3761.263284,668.972,1069.012,280.9329664,312.3965504,1.752,18554.54837
915.25,60,10,145,20,5837.946652,2670.15079,247.8691133,34.73818258,682.1548147,657.068083,551.88,277.4739292,40.76028,1690.391724,341.8179846,3761.263284,668.972,1069.012,280.9329664,312.3965504,1.752,19126.58035
915.25,60,10,145,22.5,5823.648063,4168.957395,248.1589689,34.74739278,681.9876932,653.5578417,551.88,280.7750483,40.76028,1688.2598,341.2871037,3761.263284,668.972,1069.012,280.9329664,312.3965504,1.752,20608.34839
915.25,60,10,145,25,5816.645557,3555.756904,249.5986327,34.78762483,682.2467125,652.3069158,551.88,279.4652741,40.76028,1687.226417,341.2642663,3761.263284,668.972,1069.012,280.9329664,312.3965504,1.752,19986.26739
915.25,35,10,160,15,5946.634928,1871.831912,250.2753986,35.03803269,695.39304,721.9514447,551.88,270.808905,40.76028,1706.671848,344.9374582,4133.913684,738.176,623.5903333,280.9329664,312.3965504,1.752,18526.94478
915.25,35,10,160,17.5,5878.040164,2241.244742,250.3211052,35.04561824,695.5212739,671.814164,551.88,280.7659157,40.76028,1696.369342,344.8062638,4133.913684,738.176,623.5903333,280.9329664,312.3965504,1.752,18777.3304
915.25,35,10,160,20,5840.682886,2707.323824,249.8810887,35.0339562,695.4925019,657.7198931,551.88,287.0217005,40.76028,1690.794415,345.0851063,4133.913684,738.176,623.5903333,280.9329664,312.3965504,1.752,19192.43719
915.25,35,10,160,22.5,5821.265256,4785.137853,249.9886243,35.03624051,695.351042,653.2452061,551.88,290.2995012,40.76028,1687.905068,344.34453,4133.913684,738.176,623.5903333,280.9329664,312.3965504,1.752,21245.97514
915.25,35,10,160,25,5815.969148,3465.372314,251.0486858,35.06927862,695.3993456,652.2547929,551.88,288.3077061,40.76028,1687.124696,344.5246284,4133.913684,738.176,623.5903333,280.9329664,312.3965504,1.752,19918.47241
915.25,45,10,160,15,5946.634928,1871.831912,250.2753986,35.03803269,695.39304,721.9514447,551.88,270.808905,40.76028,1706.671848,344.9374582,4133.913684,738.176,801.759,280.9329664,312.3965504,1.752,18705.11345
915.25,45,10,160,17.5,5878.040164,2241.244742,250.3211052,35.04561824,695.5212739,671.814164,551.88,280.7659157,40.76028,1696.369342,344.8062638,4133.913684,738.176,801.759,280.9329664,312.3965504,1.752,18955.49907
915.25,45,10,160,20,5840.682886,2707.323824,249.8810887,35.0339562,695.4925019,657.7198931,551.88,287.0217005,40.76028,1690.794415,345.0851063,4133.913684,738.176,801.759,280.9329664,312.3965504,1.752,19370.60585
915.25,45,10,160,22.5,5821.265256,4785.137853,249.9886243,35.03624051,695.351042,653.2452061,551.88,290.2995012,40.76028,1687.905068,344.34453,4133.913684,738.176,801.759,280.9329664,312.3965504,1.752,21424.1438
915.25,45,10,160,25,5815.969148,3465.372314,251.0486858,35.06927862,695.3993456,652.2547929,551.88,288.3077061,40.76028,1687.124696,344.5246284,4133.913684,738.176,801.759,280.9329664,312.3965504,1.752,20096.64108
915.25,50,10,160,15,5946.634928,1871.831912,250.2753986,35.03803269,695.39304,721.9514447,551.88,270.808905,40.76028,1706.671848,344.9374582,4133.913684,738.176,890.8433333,280.9329664,312.3965504,1.752,18794.19778
915.25,50,10,160,17.5,5878.040164,2241.244742,250.3211052,35.04561824,695.5212739,671.814164,551.88,280.7659157,40.76028,1696.369342,344.8062638,4133.913684,738.176,890.8433333,280.9329664,312.3965504,1.752,19044.5834
915.25,50,10,160,20,5840.682886,2707.323824,249.8810887,35.0339562,695.4925019,657.7198931,551.88,287.0217005,40.76028,1690.794415,345.0851063,4133.913684,738.176,890.8433333,280.9329664,312.3965504,1.752,19459.69019
915.25,50,10,160,22.5,5821.265256,4785.137853,249.9886243,35.03624051,695.351042,653.2452061,551.88,290.2995012,40.76028,1687.905068,344.34453,4133.913684,738.176,890.8433333,280.9329664,312.3965504,1.752,21513.22814
915.25,50,10,160,25,5815.969148,3465.372314,251.0486858,35.06927862,695.3993456,652.2547929,551.88,288.3077061,40.76028,1687.124696,344.5246284,4133.913684,738.176,890.8433333,280.9329664,312.3965504,1.752,20185.72541
915.25,57.5,10,160,15,5946.634928,1871.831912,250.2753986,35.03803269,695.39304,721.9514447,551.88,270.808905,40.76028,1706.671848,344.9374582,4133.913684,738.176,1024.469833,280.9329664,312.3965504,1.752,18927.82428
915.25,57.5,10,160,17.5,5878.040164,2241.244742,250.3211052,35.04561824,695.5212739,671.814164,551.88,280.7659157,40.76028,1696.369342,344.8062638,4133.913684,738.176,1024.469833,280.9329664,312.3965504,1.752,19178.2099
915.25,57.5,10,160,20,5840.682886,2707.323824,249.8810887,35.0339562,695.4925019,657.7198931,551.88,287.0217005,40.76028,1690.794415,345.0851063,4133.913684,738.176,1024.469833,280.9329664,312.3965504,1.752,19593.31669
915.25,57.5,10,160,22.5,5821.265256,4785.137853,249.9886243,35.03624051,695.351042,653.2452061,551.88,290.2995012,40.76028,1687.905068,344.34453,4133.913684,738.176,1024.469833,280.9329664,312.3965504,1.752,21646.85464
915.25,57.5,10,160,25,5815.969148,3465.372314,251.0486858,35.06927862,695.3993456,652.2547929,551.88,288.3077061,40.76028,1687.124696,344.5246284,4133.913684,738.176,1024.469833,280.9329664,312.3965504,1.752,20319.35191
915.25,60,10,160,15,5946.634928,1871.831912,250.2753986,35.03803269,695.39304,721.9514447,551.88,270.808905,40.76028,1706.671848,344.9374582,4133.913684,738.176,1069.012,280.9329664,312.3965504,1.752,18972.36645
915.25,60,10,160,17.5,5878.040164,2241.244742,250.3211052,35.04561824,695.5212739,671.814164,551.88,280.7659157,40.76028,1696.369342,344.8062638,4133.913684,738.176,1069.012,280.9329664,312.3965504,1.752,19222.75207
915.25,60,10,160,20,5840.682886,2707.323824,249.8810887,35.0339562,695.4925019,657.7198931,551.88,287.0217005,40.76028,1690.794415,345.0851063,4133.913684,738.176,1069.012,280.9329664,312.3965504,1.752,19637.85885
915.25,60,10,160,22.5,5821.265256,4785.137853,249.9886243,35.03624051,695.351042,653.2452061,551.88,290.2995012,40.76028,1687.905068,344.34453,4133.913684,738.176,1069.012,280.9329664,312.3965504,1.752,21691.3968
915.25,60,10,160,25,5815.969148,3465.372314,251.0486858,35.06927862,695.3993456,652.2547929,551.88,288.3077061,40.76028,1687.124696,344.5246284,4133.913684,738.176,1069.012,280.9329664,312.3965504,1.752,20363.89408
1211.89824,35,30,85,15,5891.404805,1471.534774,234.0950276,33.07120651,658.7964524,686.6017046,551.88,227.7069456,40.76028,1698.465451,330.247,2437.515019,392.156,825.7066675,280.9329664,312.3965504,1.752,16075.02285
1211.89824,35,30,85,17.5,5849.382009,1587.181469,234.7476833,33.08665971,658.8506532,661.2546261,551.88,235.4228241,40.76028,1692.150126,334.1174561,2437.515019,392.156,825.7066675,280.9329664,312.3965504,1.752,16129.29299
1211.89824,35,30,85,20,5828.450012,1489.051184,234.9943127,33.09367657,658.788653,654.6668397,551.88,236.6495041,40.76028,1689.000285,334.7086507,2437.515019,392.156,825.7066675,280.9329664,312.3965504,1.752,16002.5026
1211.89824,35,30,85,22.5,5817.497494,1886.737224,234.2587871,33.07945756,658.8612401,652.4764096,551.88,238.2509757,40.76028,1687.363054,334.7882746,2437.515019,392.156,825.7066675,280.9329664,312.3965504,1.752,16386.4124
1211.89824,35,30,85,25,5813.8979,1808.038336,234.7610362,33.0906162,658.6958378,651.9128321,551.88,239.3836649,40.76028,1686.819407,334.765683,2437.515019,392.156,825.7066675,280.9329664,312.3965504,1.752,16304.4648
1211.89824,45,30,85,15,5891.404805,1471.534774,234.0950276,33.07120651,658.7964524,686.6017046,551.88,227.7069456,40.76028,1698.465451,330.247,2437.515019,392.156,1061.622858,280.9329664,312.3965504,1.752,16310.93904
1211.89824,45,30,85,17.5,5849.382009,1587.181469,234.7476833,33.08665971,658.8506532,661.2546261,551.88,235.4228241,40.76028,1692.150126,334.1174561,2437.515019,392.156,1061.622858,280.9329664,312.3965504,1.752,16365.20918
1211.89824,45,30,85,20,5828.450012,1489.051184,234.9943127,33.09367657,658.788653,654.6668397,551.88,236.6495041,40.76028,1689.000285,334.7086507,2437.515019,392.156,1061.622858,280.9329664,312.3965504,1.752,16238.41879
1211.89824,45,30,85,22.5,5817.497494,1886.737224,234.2587871,33.07945756,658.8612401,652.4764096,551.88,238.2509757,40.76028,1687.363054,334.7882746,2437.515019,392.156,1061.622858,280.9329664,312.3965504,1.752,16622.32859
1211.89824,45,30,85,25,5813.8979,1808.038336,234.7610362,33.0906162,658.6958378,651.9128321,551.88,239.3836649,40.76028,1686.819407,334.765683,2437.515019,392.156,1061.622858,280.9329664,312.3965504,1.752,16540.38099
1211.89824,50,30,85,15,5891.404805,1471.534774,234.0950276,33.07120651,658.7964524,686.6017046,551.88,227.7069456,40.76028,1698.465451,330.247,2437.515019,392.156,1179.580954,280.9329664,312.3965504,1.752,16428.89714
1211.89824,50,30,85,17.5,5849.382009,1587.181469,234.7476833,33.08665971,658.8506532,661.2546261,551.88,235.4228241,40.76028,1692.150126,334.1174561,2437.515019,392.156,1179.580954,280.9329664,312.3965504,1.752,16483.16728
1211.89824,50,30,85,20,5828.450012,1489.051184,234.9943127,33.09367657,658.788653,654.6668397,551.88,236.6495041,40.76028,1689.000285,334.7086507,2437.515019,392.156,1179.580954,280.9329664,312.3965504,1.752,16356.37689
1211.89824,50,30,85,22.5,5817.497494,1886.737224,234.2587871,33.07945756,658.8612401,652.4764096,551.88,238.2509757,40.76028,1687.363054,334.7882746,2437.515019,392.156,1179.580954,280.9329664,312.3965504,1.752,16740.28669
1211.89824,50,30,85,25,5813.8979,1808.038336,234.7610362,33.0906162,658.6958378,651.9128321,551.88,239.3836649,40.76028,1686.819407,334.765683,2437.515019,392.156,1179.580954,280.9329664,312.3965504,1.752,16658.33908
1211.89824,57.5,30,85,15,5891.404805,1471.534774,234.0950276,33.07120651,658.7964524,686.6017046,551.88,227.7069456,40.76028,1698.465451,330.247,2437.515019,392.156,1356.518097,280.9329664,312.3965504,1.752,16605.83428
1211.89824,57.5,30,85,17.5,5849.382009,1587.181469,234.7476833,33.08665971,658.8506532,661.2546261,551.88,235.4228241,40.76028,1692.150126,334.1174561,2437.515019,392.156,1356.518097,280.9329664,312.3965504,1.752,16660.10442
1211.89824,57.5,30,85,20,5828.450012,1489.051184,234.9943127,33.09367657,658.788653,654.6668397,551.88,236.6495041,40.76028,1689.000285,334.7086507,2437.515019,392.156,1356.518097,280.9329664,312.3965504,1.752,16533.31403
1211.89824,57.5,30,85,22.5,5817.497494,1886.737224,234.2587871,33.07945756,658.8612401,652.4764096,551.88,238.2509757,40.76028,1687.363054,334.7882746,2437.515019,392.156,1356.518097,280.9329664,312.3965504,1.752,16917.22383
1211.89824,57.5,30,85,25,5813.8979,1808.038336,234.7610362,33.0906162,658.6958378,651.9128321,551.88,239.3836649,40.76028,1686.819407,334.765683,2437.515019,392.156,1356.518097,280.9329664,312.3965504,1.752,16835.27623
1211.89824,60,30,85,15,5891.404805,1471.534774,234.0950276,33.07120651,658.7964524,686.6017046,551.88,227.7069456,40.76028,1698.465451,330.247,2437.515019,392.156,1415.497144,280.9329664,312.3965504,1.752,16664.81333
1211.89824,60,30,85,17.5,5849.382009,1587.181469,234.7476833,33.08665971,658.8506532,661.2546261,551.88,235.4228241,40.76028,1692.150126,334.1174561,2437.515019,392.156,1415.497144,280.9329664,312.3965504,1.752,16719.08347
1211.89824,60,30,85,20,5828.450012,1489.051184,234.9943127,33.09367657,658.788653,654.6668397,551.88,236.6495041,40.76028,1689.000285,334.7086507,2437.515019,392.156,1415.497144,280.9329664,312.3965504,1.752,16592.29308
1211.89824,60,30,85,22.5,5817.497494,1886.737224,234.2587871,33.07945756,658.8612401,652.4764096,551.88,238.2509757,40.76028,1687.363054,334.7882746,2437.515019,392.156,1415.497144,280.9329664,312.3965504,1.752,16976.20288
1211.89824,60,30,85,25,5813.8979,1808.038336,234.7610362,33.0906162,658.6958378,651.9128321,551.88,239.3836649,40.76028,1686.819407,334.765683,2437.515019,392.156,1415.497144,280.9329664,312.3965504,1.752,16894.25527
1211.89824,35,30,100,15,5903.616416,1553.713151,238.7314754,33.66228175,664.3201314,693.881736,551.88,237.1771463,40.76028,1700.291614,334.3188914,2810.165419,461.36,825.7066675,280.9329664,312.3965504,1.752,16644.66673
1211.89824,35,30,100,17.5,5856.015985,1700.924342,239.6253708,33.68088607,664.0035816,663.4604331,551.88,245.744845,40.76028,1693.133755,337.7438626,2810.165419,461.36,825.7066675,280.9329664,312.3965504,1.752,16719.28694
1211.89824,35,30,100,20,5832.550477,1804.561708,240.2141023,33.69616387,663.8758773,655.5770586,551.88,248.3602594,40.76028,1689.598041,338.1278011,2810.165419,461.36,825.7066675,280.9329664,312.3965504,1.752,16791.51537
1211.89824,35,30,100,22.5,5819.495938,1867.735202,239.8476724,33.69035551,663.9933343,652.7996236,551.88,249.2962027,40.76028,1687.658037,337.5561112,2810.165419,461.36,825.7066675,280.9329664,312.3965504,1.752,16837.02636
1211.89824,35,30,100,25,5813.960067,2020.873458,239.2632234,33.66747142,663.7113091,651.933746,551.88,250.4153894,40.76028,1686.828134,337.2021479,2810.165419,461.36,825.7066675,280.9329664,312.3965504,1.752,16982.80883
1211.89824,45,30,100,15,5903.616416,1553.713151,238.7314754,33.66228175,664.3201314,693.881736,551.88,237.1771463,40.76028,1700.291614,334.3188914,2810.165419,461.36,1061.622858,280.9329664,312.3965504,1.752,16880.58292
1211.89824,45,30,100,17.5,5856.015985,1700.924342,239.6253708,33.68088607,664.0035816,663.4604331,551.88,245.744845,40.76028,1693.133755,337.7438626,2810.165419,461.36,1061.622858,280.9329664,312.3965504,1.752,16955.20314
1211.89824,45,30,100,20,5832.550477,1804.561708,240.2141023,33.69616387,663.8758773,655.5770586,551.88,248.3602594,40.76028,1689.598041,338.1278011,2810.165419,461.36,1061.622858,280.9329664,312.3965504,1.752,17027.43156
1211.89824,45,30,100,22.5,5819.495938,1867.735202,239.8476724,33.69035551,663.9933343,652.7996236,551.88,249.2962027,40.76028,1687.658037,337.5561112,2810.165419,461.36,1061.622858,280.9329664,312.3965504,1.752,17072.94255
1211.89824,45,30,100,25,5813.960067,2020.873458,239.2632234,33.66747142,663.7113091,651.933746,551.88,250.4153894,40.76028,1686.828134,337.2021479,2810.165419,461.36,1061.622858,280.9329664,312.3965504,1.752,17218.72502
1211.89824,50,30,100,15,5903.616416,1553.713151,238.7314754,33.66228175,664.3201314,693.881736,551.88,237.1771463,40.76028,1700.291614,334.3188914,2810.165419,461.36,1179.580954,280.9329664,312.3965504,1.752,16998.54101
1211.89824,50,30,100,17.5,5856.015985,1700.924342,239.6253708,33.68088607,664.0035816,663.4604331,551.88,245.744845,40.76028,1693.133755,337.7438626,2810.165419,461.36,1179.580954,280.9329664,312.3965504,1.752,17073.16123
1211.89824,50,30,100,20,5832.550477,1804.561708,240.2141023,33.69616387,663.8758773,655.5770586,551.88,248.3602594,40.76028,1689.598041,338.1278011,2810.165419,461.36,1179.580954,280.9329664,312.3965504,1.752,17145.38966
1211.89824,50,30,100,22.5,5819.495938,1867.735202,239.8476724,33.69035551,663.9933343,652.7996236,551.88,249.2962027,40.76028,1687.658037,337.5561112,2810.165419,461.36,1179.580954,280.9329664,312.3965504,1.752,17190.90065
1211.89824,50,30,100,25,5813.960067,2020.873458,239.2632234,33.66747142,663.7113091,651.933746,551.88,250.4153894,40.76028,1686.828134,337.2021479,2810.165419,461.36,1179.580954,280.9329664,312.3965504,1.752,17336.68312
1211.89824,57.5,30,100,15,5903.616416,1553.713151,238.7314754,33.66228175,664.3201314,693.881736,551.88,237.1771463,40.76028,1700.291614,334.3188914,2810.165419,461.36,1356.518097,280.9329664,312.3965504,1.752,17175.47816
1211.89824,57.5,30,100,17.5,5856.015985,1700.924342,239.6253708,33.68088607,664.0035816,663.4604331,551.88,245.744845,40.76028,1693.133755,337.7438626,2810.165419,461.36,1356.518097,280.9329664,312.3965504,1.752,17250.09837
1211.89824,57.5,30,100,20,5832.550477,1804.561708,240.2141023,33.69616387,663.8758773,655.5770586,551.88,248.3602594,40.76028,1689.598041,338.1278011,2810.165419,461.36,1356.518097,280.9329664,312.3965504,1.752,17322.3268
1211.89824,57.5,30,100,22.5,5819.495938,1867.735202,239.8476724,33.69035551,663.9933343,652.7996236,551.88,249.2962027,40.76028,1687.658037,337.5561112,2810.165419,461.36,1356.518097,280.9329664,312.3965504,1.752,17367.83779
1211.89824,57.5,30,100,25,5813.960067,2020.873458,239.2632234,33.66747142,663.7113091,651.933746,551.88,250.4153894,40.76028,1686.828134,337.2021479,2810.165419,461.36,1356.518097,280.9329664,312.3965504,1.752,17513.62026
1211.89824,60,30,100,15,5903.616416,1553.713151,238.7314754,33.66228175,664.3201314,693.881736,551.88,237.1771463,40.76028,1700.291614,334.3188914,2810.165419,461.36,1415.497144,280.9329664,312.3965504,1.752,17234.4572
1211.89824,60,30,100,17.5,5856.015985,1700.924342,239.6253708,33.68088607,664.0035816,663.4604331,551.88,245.744845,40.76028,1693.133755,337.7438626,2810.165419,461.36,1415.497144,280.9329664,312.3965504,1.752,17309.07742
1211.89824,60,30,100,20,5832.550477,1804.561708,240.2141023,33.69616387,663.8758773,655.5770586,551.88,248.3602594,40.76028,1689.598041,338.1278011,2810.165419,461.36,1415.497144,280.9329664,312.3965504,1.752,17381.30585
1211.89824,60,30,100,22.5,5819.495938,1867.735202,239.8476724,33.69035551,663.9933343,652.7996236,551.88,249.2962027,40.76028,1687.658037,337.5561112,2810.165419,461.36,1415.497144,280.9329664,312.3965504,1.752,17426.81684
1211.89824,60,30,100,25,5813.960067,2020.873458,239.2632234,33.66747142,663.7113091,651.933746,551.88,250.4153894,40.76028,1686.828134,337.2021479,2810.165419,461.36,1415.497144,280.9329664,312.3965504,1.752,17572.59931
1211.89824,35,30,115,15,5915.574499,1641.87963,243.5749305,34.1521074,669.9782703,701.2966973,551.88,247.1731224,40.76028,1702.067181,338.0491637,3182.815819,530.564,825.7066675,280.9329664,312.3965504,1.752,17220.55389
1211.89824,35,30,115,17.5,5862.432861,1830.125611,243.4051663,34.14993051,669.5390144,665.7228496,551.88,256.4088986,40.76028,1694.080717,340.7331883,3182.815819,530.564,825.7066675,280.9329664,312.3965504,1.752,17323.40652
1211.89824,35,30,115,20,5836.460114,2287.103101,244.224762,34.16692887,669.5004513,656.4922839,551.88,259.9171724,40.76028,1690.168838,339.8277652,3182.815819,530.564,825.7066675,280.9329664,312.3965504,1.752,17744.6697
1211.89824,35,30,115,22.5,5821.994722,2248.665109,243.9817064,34.16478832,669.5207323,653.218935,551.88,261.2568142,40.76028,1688.021014,339.2668171,3182.815819,530.564,825.7066675,280.9329664,312.3965504,1.752,17686.89892
1211.89824,35,30,115,25,5815.676018,2481.154209,243.6888928,34.14672582,669.413405,652.154626,551.88,261.3414542,40.76028,1687.084204,338.7638056,3182.815819,530.564,825.7066675,280.9329664,312.3965504,1.752,17910.23162
1211.89824,45,30,115,15,5915.574499,1641.87963,243.5749305,34.1521074,669.9782703,701.2966973,551.88,247.1731224,40.76028,1702.067181,338.0491637,3182.815819,530.564,1061.622858,280.9329664,312.3965504,1.752,17456.47008
1211.89824,45,30,115,17.5,5862.432861,1830.125611,243.4051663,34.14993051,669.5390144,665.7228496,551.88,256.4088986,40.76028,1694.080717,340.7331883,3182.815819,530.564,1061.622858,280.9329664,312.3965504,1.752,17559.32271
1211.89824,45,30,115,20,5836.460114,2287.103101,244.224762,34.16692887,669.5004513,656.4922839,551.88,259.9171724,40.76028,1690.168838,339.8277652,3182.815819,530.564,1061.622858,280.9329664,312.3965504,1.752,17980.58589
1211.89824,45,30,115,22.5,5821.994722,2248.665109,243.9817064,34.16478832,669.5207323,653.218935,551.88,261.2568142,40.76028,1688.021014,339.2668171,3182.815819,530.564,1061.622858,280.9329664,312.3965504,1.752,17922.81511
1211.89824,45,30,115,25,5815.676018,2481.154209,243.6888928,34.14672582,669.413405,652.154626,551.88,261.3414542,40.76028,1687.084204,338.7638056,3182.815819,530.564,1061.622858,280.9329664,312.3965504,1.752,18146.14782
1211.89824,50,30,115,15,5915.574499,1641.87963,243.5749305,34.1521074,669.9782703,701.2966973,551.88,247.1731224,40.76028,1702.067181,338.0491637,3182.815819,530.564,1179.580954,280.9329664,312.3965504,1.752,17574.42817
1211.89824,50,30,115,17.5,5862.432861,1830.125611,243.4051663,34.14993051,669.5390144,665.7228496,551.88,256.4088986,40.76028,1694.080717,340.7331883,3182.815819,530.564,1179.580954,280.9329664,312.3965504,1.752,17677.28081
1211.89824,50,30,115,20,5836.460114,2287.103101,244.224762,34.16692887,669.5004513,656.4922839,551.88,259.9171724,40.76028,1690.168838,339.8277652,3182.815819,530.564,1179.580954,280.9329664,312.3965504,1.752,18098.54399
1211.89824,50,30,115,22.5,5821.994722,2248.665109,243.9817064,34.16478832,669.5207323,653.218935,551.88,261.2568142,40.76028,1688.021014,339.2668171,3182.815819,530.564,1179.580954,280.9329664,312.3965504,1.752,18040.77321
1211.89824,50,30,115,25,5815.676018,2481.154209,243.6888928,34.14672582,669.413405,652.154626,551.88,261.3414542,40.76028,1687.084204,338.7638056,3182.815819,530.564,1179.580954,280.9329664,312.3965504,1.752,18264.10591
1211.89824,57.5,30,115,15,5915.574499,1641.87963,243.5749305,34.1521074,669.9782703,701.2966973,551.88,247.1731224,40.76028,1702.067181,338.0491637,3182.815819,530.564,1356.518097,280.9329664,312.3965504,1.752,17751.36531
1211.89824,57.5,30,115,17.5,5862.432861,1830.125611,243.4051663,34.14993051,669.5390144,665.7228496,551.88,256.4088986,40.76028,1694.080717,340.7331883,3182.815819,530.564,1356.518097,280.9329664,312.3965504,1.752,17854.21795
1211.89824,57.5,30,115,20,5836.460114,2287.103101,244.224762,34.16692887,669.5004513,656.4922839,551.88,259.9171724,40.76028,1690.168838,339.8277652,3182.815819,530.564,1356.518097,280.9329664,312.3965504,1.752,18275.48113
1211.89824,57.5,30,115,22.5,5821.994722,2248.665109,243.9817064,34.16478832,669.5207323,653.218935,551.88,261.2568142,40.76028,1688.021014,339.2668171,3182.815819,530.564,1356.518097,280.9329664,312.3965504,1.752,18217.71035
1211.89824,57.5,30,115,25,5815.676018,2481.154209,243.6888928,34.14672582,669.413405,652.154626,551.88,261.3414542,40.76028,1687.084204,338.7638056,3182.815819,530.564,1356.518097,280.9329664,312.3965504,1.752,18441.04305
1211.89824,60,30,115,15,5915.574499,1641.87963,243.5749305,34.1521074,669.9782703,701.2966973,551.88,247.1731224,40.76028,1702.067181,338.0491637,3182.815819,530.564,1415.497144,280.9329664,312.3965504,1.752,17810.34436
1211.89824,60,30,115,17.5,5862.432861,1830.125611,243.4051663,34.14993051,669.5390144,665.7228496,551.88,256.4088986,40.76028,1694.080717,340.7331883,3182.815819,530.564,1415.497144,280.9329664,312.3965504,1.752,17913.197
1211.89824,60,30,115,20,5836.460114,2287.103101,244.224762,34.16692887,669.5004513,656.4922839,551.88,259.9171724,40.76028,1690.168838,339.8277652,3182.815819,530.564,1415.497144,280.9329664,312.3965504,1.752,18334.46018
1211.89824,60,30,115,22.5,5821.994722,2248.665109,243.9817064,34.16478832,669.5207323,653.218935,551.88,261.2568142,40.76028,1688.021014,339.2668171,3182.815819,530.564,1415.497144,280.9329664,312.3965504,1.752,18276.6894
1211.89824,60,30,115,25,5815.676018,2481.154209,243.6888928,34.14672582,669.413405,652.154626,551.88,261.3414542,40.76028,1687.084204,338.7638056,3182.815819,530.564,1415.497144,280.9329664,312.3965504,1.752,18500.0221
1211.89824,35,30,129.55,15,5926.824396,1729.257978,246.9991346,34.5435147,676.5199859,708.9752581,551.88,256.5456129,40.76028,1703.728695,340.7648962,3544.286707,597.69188,825.7066675,280.9329664,312.3965504,1.752,17779.56652
1211.89824,35,30,129.55,17.5,5867.83378,1963.401882,246.5979896,34.54273251,676.4018449,667.8313956,551.88,266.331201,40.76028,1694.870778,342.4824928,3544.286707,597.69188,825.7066675,280.9329664,312.3965504,1.752,17915.70115
1211.89824,35,30,129.55,20,5837.779057,2595.695858,246.7689464,34.54141172,676.5574286,656.9299653,551.88,271.0664324,40.76028,1690.36446,340.8957655,3544.286707,597.69188,825.7066675,280.9329664,312.3965504,1.752,18506.00638
1211.89824,35,30,129.55,22.5,5823.594809,3362.707042,246.8471746,34.54657591,676.4454799,653.5154165,551.88,273.6349194,40.76028,1688.253108,340.4063982,3544.286707,597.69188,825.7066675,280.9329664,312.3965504,1.752,19255.35797
1211.89824,35,30,129.55,25,5816.676744,3186.146353,247.6801656,34.56462109,676.6074335,652.2952798,551.88,272.7502457,40.76028,1687.232256,340.1376035,3544.286707,597.69188,825.7066675,280.9329664,312.3965504,1.752,19069.49775
1211.89824,45,30,129.55,15,5926.824396,1729.257978,246.9991346,34.5435147,676.5199859,708.9752581,551.88,256.5456129,40.76028,1703.728695,340.7648962,3544.286707,597.69188,1061.622858,280.9329664,312.3965504,1.752,18015.48271
1211.89824,45,30,129.55,17.5,5867.83378,1963.401882,246.5979896,34.54273251,676.4018449,667.8313956,551.88,266.331201,40.76028,1694.870778,342.4824928,3544.286707,597.69188,1061.622858,280.9329664,312.3965504,1.752,18151.61734
1211.89824,45,30,129.55,20,5837.779057,2595.695858,246.7689464,34.54141172,676.5574286,656.9299653,551.88,271.0664324,40.76028,1690.36446,340.8957655,3544.286707,597.69188,1061.622858,280.9329664,312.3965504,1.752,18741.92257
1211.89824,45,30,129.55,22.5,5823.594809,3362.707042,246.8471746,34.54657591,676.4454799,653.5154165,551.88,273.6349194,40.76028,1688.253108,340.4063982,3544.286707,597.69188,1061.622858,280.9329664,312.3965504,1.752,19491.27416
1211.89824,45,30,129.55,25,5816.676744,3186.146353,247.6801656,34.56462109,676.6074335,652.2952798,551.88,272.7502457,40.76028,1687.232256,340.1376035,3544.286707,597.69188,1061.622858,280.9329664,312.3965504,1.752,19305.41394
1211.89824,50,30,129.55,15,5926.824396,1729.257978,246.9991346,34.5435147,676.5199859,708.9752581,551.88,256.5456129,40.76028,1703.728695,340.7648962,3544.286707,597.69188,1179.580954,280.9329664,312.3965504,1.752,18133.44081
1211.89824,50,30,129.55,17.5,5867.83378,1963.401882,246.5979896,34.54273251,676.4018449,667.8313956,551.88,266.331201,40.76028,1694.870778,342.4824928,3544.286707,597.69188,1179.580954,280.9329664,312.3965504,1.752,18269.57543
1211.89824,50,30,129.55,20,5837.779057,2595.695858,246.7689464,34.54141172,676.5574286,656.9299653,551.88,271.0664324,40.76028,1690.36446,340.8957655,3544.286707,597.69188,1179.580954,280.9329664,312.3965504,1.752,18859.88066
1211.89824,50,30,129.55,22.5,5823.594809,3362.707042,246.8471746,34.54657591,676.4454799,653.5154165,551.88,273.6349194,40.76028,1688.253108,340.4063982,3544.286707,597.69188,1179.580954,280.9329664,312.3965504,1.752,19609.23226
1211.89824,50,30,129.55,25,5816.676744,3186.146353,247.6801656,34.56462109,676.6074335,652.2952798,551.88,272.7502457,40.76028,1687.232256,340.1376035,3544.286707,597.69188,1179.580954,280.9329664,312.3965504,1.752,19423.37204
1211.89824,57.5,30,129.55,15,5926.824396,1729.257978,246.9991346,34.5435147,676.5199859,708.9752581,551.88,256.5456129,40.76028,1703.728695,340.7648962,3544.286707,597.69188,1356.518097,280.9329664,312.3965504,1.752,18310.37795
1211.89824,57.5,30,129.55,17.5,5867.83378,1963.401882,246.5979896,34.54273251,676.4018449,667.8313956,551.88,266.331201,40.76028,1694.870778,342.4824928,3544.286707,597.69188,1356.518097,280.9329664,312.3965504,1.752,18446.51258
1211.89824,57.5,30,129.55,20,5837.779057,2595.695858,246.7689464,34.54141172,676.5574286,656.9299653,551.88,271.0664324,40.76028,1690.36446,340.8957655,3544.286707,597.69188,1356.518097,280.9329664,312.3965504,1.752,19036.81781
1211.89824,57.5,30,129.55,22.5,5823.594809,3362.707042,246.8471746,34.54657591,676.4454799,653.5154165,551.88,273.6349194,40.76028,1688.253108,340.4063982,3544.286707,597.69188,1356.518097,280.9329664,312.3965504,1.752,19786.1694
1211.89824,57.5,30,129.55,25,5816.676744,3186.146353,247.6801656,34.56462109,676.6074335,652.2952798,551.88,272.7502457,40.76028,1687.232256,340.1376035,3544.286707,597.69188,1356.518097,280.9329664,312.3965504,1.752,19600.30918
1211.89824,60,30,129.55,15,5926.824396,1729.257978,246.9991346,34.5435147,676.5199859,708.9752581,551.88,256.5456129,40.76028,1703.728695,340.7648962,3544.286707,597.69188,1415.497144,280.9329664,312.3965504,1.752,18369.357
1211.89824,60,30,129.55,17.5,5867.83378,1963.401882,246.5979896,34.54273251,676.4018449,667.8313956,551.88,266.331201,40.76028,1694.870778,342.4824928,3544.286707,597.69188,1415.497144,280.9329664,312.3965504,1.752,18505.49162
1211.89824,60,30,129.55,20,5837.779057,2595.695858,246.7689464,34.54141172,676.5574286,656.9299653,551.88,271.0664324,40.76028,1690.36446,340.8957655,3544.286707,597.69188,1415.497144,280.9329664,312.3965504,1.752,19095.79685
1211.89824,60,30,129.55,22.5,5823.594809,3362.707042,246.8471746,34.54657591,676.4454799,653.5154165,551.88,273.6349194,40.76028,1688.253108,340.4063982,3544.286707,597.69188,1415.497144,280.9329664,312.3965504,1.752,19845.14845
1211.89824,60,30,129.55,25,5816.676744,3186.146353,247.6801656,34.56462109,676.6074335,652.2952798,551.88,272.7502457,40.76028,1687.232256,340.1376035,3544.286707,597.69188,1415.497144,280.9329664,312.3965504,1.752,19659.28823
1211.89824,35,30,145,15,5939.211455,1822.0634,249.2123546,34.88308499,686.9863312,717.4818295,551.88,265.910748,40.76028,1705.562606,343.2241174,3928.116619,668.972,825.7066675,280.9329664,312.3965504,1.752,18375.05301
1211.89824,35,30,145,17.5,5873.787072,2129.112958,249.3705093,34.8979504,687.253364,670.2336274,551.88,275.9884558,40.76028,1695.741067,343.7480991,3928.116619,668.972,825.7066675,280.9329664,312.3965504,1.752,18570.65019
1211.89824,35,30,145,20,5838.47403,2688.594639,248.6781024,34.87720188,687.450055,657.2382516,551.88,282.0551189,40.76028,1690.470698,342.9349267,3928.116619,668.972,825.7066675,280.9329664,312.3965504,1.752,19081.29011
1211.89824,35,30,145,22.5,5823.023004,4651.107219,249.0238988,34.88665738,687.270531,653.4875308,551.88,285.6466261,40.76028,1688.166699,342.3237971,3928.116619,668.972,825.7066675,280.9329664,312.3965504,1.752,21025.45305
1211.89824,35,30,145,25,5816.372619,3679.926549,250.6148778,34.9344093,687.5132977,652.2870313,551.88,284.0550138,40.76028,1687.184959,342.4613574,3928.116619,668.972,825.7066675,280.9329664,312.3965504,1.752,20045.8672
1211.89824,45,30,145,15,5939.211455,1822.0634,249.2123546,34.88308499,686.9863312,717.4818295,551.88,265.910748,40.76028,1705.562606,343.2241174,3928.116619,668.972,1061.622858,280.9329664,312.3965504,1.752,18610.9692
1211.89824,45,30,145,17.5,5873.787072,2129.112958,249.3705093,34.8979504,687.253364,670.2336274,551.88,275.9884558,40.76028,1695.741067,343.7480991,3928.116619,668.972,1061.622858,280.9329664,312.3965504,1.752,18806.56638
1211.89824,45,30,145,20,5838.47403,2688.594639,248.6781024,34.87720188,687.450055,657.2382516,551.88,282.0551189,40.76028,1690.470698,342.9349267,3928.116619,668.972,1061.622858,280.9329664,312.3965504,1.752,19317.2063
1211.89824,45,30,145,22.5,5823.023004,4651.107219,249.0238988,34.88665738,687.270531,653.4875308,551.88,285.6466261,40.76028,1688.166699,342.3237971,3928.116619,668.972,1061.622858,280.9329664,312.3965504,1.752,21261.36924
1211.89824,45,30,145,25,5816.372619,3679.926549,250.6148778,34.9344093,687.5132977,652.2870313,551.88,284.0550138,40.76028,1687.184959,342.4613574,3928.116619,668.972,1061.622858,280.9329664,312.3965504,1.752,20281.78339
1211.89824,50,30,145,15,5939.211455,1822.0634,249.2123546,34.88308499,686.9863312,717.4818295,551.88,265.910748,40.76028,1705.562606,343.2241174,3928.116619,668.972,1179.580954,280.9329664,312.3965504,1.752,18728.9273
1211.89824,50,30,145,17.5,5873.787072,2129.112958,249.3705093,34.8979504,687.253364,670.2336274,551.88,275.9884558,40.76028,1695.741067,343.7480991,3928.116619,668.972,1179.580954,280.9329664,312.3965504,1.752,18924.52447
1211.89824,50,30,145,20,5838.47403,2688.594639,248.6781024,34.87720188,687.450055,657.2382516,551.88,282.0551189,40.76028,1690.470698,342.9349267,3928.116619,668.972,1179.580954,280.9329664,312.3965504,1.752,19435.16439
1211.89824,50,30,145,22.5,5823.023004,4651.107219,249.0238988,34.88665738,687.270531,653.4875308,551.88,285.6466261,40.76028,1688.166699,342.3237971,3928.116619,668.972,1179.580954,280.9329664,312.3965504,1.752,21379.32733
1211.89824,50,30,145,25,5816.372619,3679.926549,250.6148778,34.9344093,687.5132977,652.2870313,551.88,284.0550138,40.76028,1687.184959,342.4613574,3928.116619,668.972,1179.580954,280.9329664,312.3965504,1.752,20399.74148
1211.89824,57.5,30,145,15,5939.211455,1822.0634,249.2123546,34.88308499,686.9863312,717.4818295,551.88,265.910748,40.76028,1705.562606,343.2241174,3928.116619,668.972,1356.518097,280.9329664,312.3965504,1.752,18905.86444
1211.89824,57.5,30,145,17.5,5873.787072,2129.112958,249.3705093,34.8979504,687.253364,670.2336274,551.88,275.9884558,40.76028,1695.741067,343.7480991,3928.116619,668.972,1356.518097,280.9329664,312.3965504,1.752,19101.46161
1211.89824,57.5,30,145,20,5838.47403,2688.594639,248.6781024,34.87720188,687.450055,657.2382516,551.88,282.0551189,40.76028,1690.470698,342.9349267,3928.116619,668.972,1356.518097,280.9329664,312.3965504,1.752,19612.10154
1211.89824,57.5,30,145,22.5,5823.023004,4651.107219,249.0238988,34.88665738,687.270531,653.4875308,551.88,285.6466261,40.76028,1688.166699,342.3237971,3928.116619,668.972,1356.518097,280.9329664,312.3965504,1.752,21556.26448
1211.89824,57.5,30,145,25,5816.372619,3679.926549,250.6148778,34.9344093,687.5132977,652.2870313,551.88,284.0550138,40.76028,1687.184959,342.4613574,3928.116619,668.972,1356.518097,280.9329664,312.3965504,1.752,20576.67863
1211.89824,60,30,145,15,5939.211455,1822.0634,249.2123546,34.88308499,686.9863312,717.4818295,551.88,265.910748,40.76028,1705.562606,343.2241174,3928.116619,668.972,1415.497144,280.9329664,312.3965504,1.752,18964.84349
1211.89824,60,30,145,17.5,5873.787072,2129.112958,249.3705093,34.8979504,687.253364,670.2336274,551.88,275.9884558,40.76028,1695.741067,343.7480991,3928.116619,668.972,1415.497144,280.9329664,312.3965504,1.752,19160.44066
1211.89824,60,30,145,20,5838.47403,2688.594639,248.6781024,34.87720188,687.450055,657.2382516,551.88,282.0551189,40.76028,1690.470698,342.9349267,3928.116619,668.972,1415.497144,280.9329664,312.3965504,1.752,19671.08058
1211.89824,60,30,145,22.5,5823.023004,4651.107219,249.0238988,34.88665738,687.270531,653.4875308,551.88,285.6466261,40.76028,1688.166699,342.3237971,3928.116619,668.972,1415.497144,280.9329664,312.3965504,1.752,21615.24352
1211.89824,60,30,145,25,5816.372619,3679.926549,250.6148778,34.9344093,687.5132977,652.2870313,551.88,284.0550138,40.76028,1687.184959,342.4613574,3928.116619,668.972,1415.497144,280.9329664,312.3965504,1.752,20635.65767
1211.89824,35,30,160,15,5953.399812,1912.433063,251.4408502,35.1518614,704.3236486,725.3684517,551.88,274.8413222,40.76028,1707.691431,346.8928805,4300.767019,738.176,825.7066675,280.9329664,312.3965504,1.752,18963.9148
1211.89824,35,30,160,17.5,5882.622895,2351.936981,250.6246235,35.13034443,703.9421622,673.3815749,551.88,284.4659902,40.76028,1697.051989,346.2522852,4300.767019,738.176,825.7066675,280.9329664,312.3965504,1.752,19277.78033
1211.89824,35,30,160,20,5844.776499,2765.89391,251.2540213,35.14801724,703.5052551,658.5193725,551.88,290.2473954,40.76028,1691.391124,347.685606,4300.767019,738.176,825.7066675,280.9329664,312.3965504,1.752,19640.79268
1211.89824,35,30,160,22.5,5818.901506,4242.927577,250.7454229,35.13455022,703.4512232,652.8983847,551.88,292.4178516,40.76028,1687.552187,346.8547869,4300.767019,738.176,825.7066675,280.9329664,312.3965504,1.752,21083.25497
1211.89824,35,30,160,25,5815.854824,2833.02129,250.4967924,35.12495707,703.1455069,652.2534677,551.88,289.9366274,40.76028,1687.108892,346.8285867,4300.767019,738.176,825.7066675,280.9329664,312.3965504,1.752,19666.14243
1211.89824,45,30,160,15,5953.399812,1912.433063,251.4408502,35.1518614,704.3236486,725.3684517,551.88,274.8413222,40.76028,1707.691431,346.8928805,4300.767019,738.176,1061.622858,280.9329664,312.3965504,1.752,19199.83099
