FFU Air Flow Rate [kg/s],ULPA Pressure Drop [Pa],Cleanroom Overpressure [Pa],Process Exhaust [kg/s],Cooling Bifurcation Temperature [C],Chiller [MWha],LT Chiller [MWha],Booster Heat Pump [MWha],Hot Water Pump [MWha],Heat Recovery Water Pump [MWha],Chilled Water to Fab Pump [MWha],Chilled Water to PCW Pump [MWha],LT Chilled Water To Fab Pump [MWha],LT Chilled Water To PCW Pump [MWha],Cooling Water For Chiller Pump [MWha],Cooling Water For LT Chiller Pump [MWha],Cleanroom MAU Fan [MWha],Cleanroom Exhaust Fan [MWha],Cleanroom FFU Fan [MWha],Chem Room AHU Fan [MWha],Fac AHU Fan [MWha],Fac Recirculation Fan [MWha],Total [MWha]
1211.89824,45,30,160,17.5,5882.622895,2351.936981,250.6246235,35.13034443,703.9421622,673.3815749,551.88,284.4659902,40.76028,1697.051989,346.2522852,4300.767019,738.176,1061.622858,280.9329664,312.3965504,1.752,19513.69652
1211.89824,45,30,160,20,5844.776499,2765.89391,251.2540213,35.14801724,703.5052551,658.5193725,551.88,290.2473954,40.76028,1691.391124,347.685606,4300.767019,738.176,1061.622858,280.9329664,312.3965504,1.752,19876.70887
1211.89824,45,30,160,22.5,5818.901506,4242.927577,250.7454229,35.13455022,703.4512232,652.8983847,551.88,292.4178516,40.76028,1687.552187,346.8547869,4300.767019,738.176,1061.622858,280.9329664,312.3965504,1.752,21319.17116
1211.89824,45,30,160,25,5815.854824,2833.02129,250.4967924,35.12495707,703.1455069,652.2534677,551.88,289.9366274,40.76028,1687.108892,346.8285867,4300.767019,738.176,1061.622858,280.9329664,312.3965504,1.752,19902.05862
1211.89824,50,30,160,15,5953.399812,1912.433063,251.4408502,35.1518614,704.3236486,725.3684517,551.88,274.8413222,40.76028,1707.691431,346.8928805,4300.767019,738.176,1179.580954,280.9329664,312.3965504,1.752,19317.78909
1211.89824,50,30,160,17.5,5882.622895,2351.936981,250.6246235,35.13034443,703.9421622,673.3815749,551.88,284.4659902,40.76028,1697.051989,346.2522852,4300.767019,738.176,1179.580954,280.9329664,312.3965504,1.752,19631.65461
1211.89824,50,30,160,20,5844.776499,2765.89391,251.2540213,35.14801724,703.5052551,658.5193725,551.88,290.2473954,40.76028,1691.391124,347.685606,4300.767019,738.176,1179.580954,280.9329664,312.3965504,1.752,19994.66697
1211.89824,50,30,160,22.5,5818.901506,4242.927577,250.7454229,35.13455022,703.4512232,652.8983847,551.88,292.4178516,40.76028,1687.552187,346.8547869,4300.767019,738.176,1179.580954,280.9329664,312.3965504,1.752,21437.12926
1211.89824,50,30,160,25,5815.854824,2833.02129,250.4967924,35.12495707,703.1455069,652.2534677,551.88,289.9366274,40.76028,1687.108892,346.8285867,4300.767019,738.176,1179.580954,280.9329664,312.3965504,1.752,20020.01671
1211.89824,57.5,30,160,15,5953.399812,1912.433063,251.4408502,35.1518614,704.3236486,725.3684517,551.88,274.8413222,40.76028,1707.691431,346.8928805,4300.767019,738.176,1356.518097,280.9329664,312.3965504,1.752,19494.72623
1211.89824,57.5,30,160,17.5,5882.622895,2351.936981,250.6246235,35.13034443,703.9421622,673.3815749,551.88,284.4659902,40.76028,1697.051989,346.2522852,4300.767019,738.176,1356.518097,280.9329664,312.3965504,1.752,19808.59176
1211.89824,57.5,30,160,20,5844.776499,2765.89391,251.2540213,35.14801724,703.5052551,658.5193725,551.88,290.2473954,40.76028,1691.391124,347.685606,4300.767019,738.176,1356.518097,280.9329664,312.3965504,1.752,20171.60411
1211.89824,57.5,30,160,22.5,5818.901506,4242.927577,250.7454229,35.13455022,703.4512232,652.8983847,551.88,292.4178516,40.76028,1687.552187,346.8547869,4300.767019,738.176,1356.518097,280.9329664,312.3965504,1.752,21614.0664
1211.89824,57.5,30,160,25,5815.854824,2833.02129,250.4967924,35.12495707,703.1455069,652.2534677,551.88,289.9366274,40.76028,1687.108892,346.8285867,4300.767019,738.176,1356.518097,280.9329664,312.3965504,1.752,20196.95386
1211.89824,60,30,160,15,5953.399812,1912.433063,251.4408502,35.1518614,704.3236486,725.3684517,551.88,274.8413222,40.76028,1707.691431,346.8928805,4300.767019,738.176,1415.497144,280.9329664,312.3965504,1.752,19553.70528
1211.89824,60,30,160,17.5,5882.622895,2351.936981,250.6246235,35.13034443,703.9421622,673.3815749,551.88,284.4659902,40.76028,1697.051989,346.2522852,4300.767019,738.176,1415.497144,280.9329664,312.3965504,1.752,19867.5708
1211.89824,60,30,160,20,5844.776499,2765.89391,251.2540213,35.14801724,703.5052551,658.5193725,551.88,290.2473954,40.76028,1691.391124,347.685606,4300.767019,738.176,1415.497144,280.9329664,312.3965504,1.752,20230.58316
1211.89824,60,30,160,22.5,5818.901506,4242.927577,250.7454229,35.13455022,703.4512232,652.8983847,551.88,292.4178516,40.76028,1687.552187,346.8547869,4300.767019,738.176,1415.497144,280.9329664,312.3965504,1.752,21673.04545
1211.89824,60,30,160,25,5815.854824,2833.02129,250.4967924,35.12495707,703.1455069,652.2534677,551.88,289.9366274,40.76028,1687.108892,346.8285867,4300.767019,738.176,1415.497144,280.9329664,312.3965504,1.752,20255.9329
1211.89824,35,25,85,15,5890.470699,1465.579292,233.8224419,33.02075239,658.3749939,686.0200024,551.88,227.0340675,40.76028,1698.325313,329.9598129,2408.622545,392.156,825.7066675,280.9329664,312.3965504,1.752,16036.81438
1211.89824,35,25,85,17.5,5848.91545,1579.710059,234.2903445,33.03237419,658.4481482,661.0989945,551.88,234.6680843,40.76028,1692.081002,333.8527346,2408.622545,392.156,825.7066675,280.9329664,312.3965504,1.752,16090.3042
1211.89824,35,25,85,20,5828.289527,1487.41261,234.5634844,33.03967923,658.3938646,654.6280209,551.88,235.7136923,40.76028,1688.976806,334.3473072,2408.622545,392.156,825.7066675,280.9329664,312.3965504,1.752,15969.572
1211.89824,35,25,85,22.5,5817.404004,1870.47024,233.7593393,33.02400337,658.4542067,652.4614621,551.88,237.3960162,40.76028,1687.348635,334.53023,2408.622545,392.156,825.7066675,280.9329664,312.3965504,1.752,16339.05515
1211.89824,35,25,85,25,5814.069131,1789.26655,234.4001549,33.03882233,658.3129426,651.9321493,551.88,238.4388021,40.76028,1686.845141,334.5245582,2408.622545,392.156,825.7066675,280.9329664,312.3965504,1.752,16255.03526
1211.89824,45,25,85,15,5890.470699,1465.579292,233.8224419,33.02075239,658.3749939,686.0200024,551.88,227.0340675,40.76028,1698.325313,329.9598129,2408.622545,392.156,1061.622858,280.9329664,312.3965504,1.752,16272.73057
1211.89824,45,25,85,17.5,5848.91545,1579.710059,234.2903445,33.03237419,658.4481482,661.0989945,551.88,234.6680843,40.76028,1692.081002,333.8527346,2408.622545,392.156,1061.622858,280.9329664,312.3965504,1.752,16326.22039
1211.89824,45,25,85,20,5828.289527,1487.41261,234.5634844,33.03967923,658.3938646,654.6280209,551.88,235.7136923,40.76028,1688.976806,334.3473072,2408.622545,392.156,1061.622858,280.9329664,312.3965504,1.752,16205.48819
1211.89824,45,25,85,22.5,5817.404004,1870.47024,233.7593393,33.02400337,658.4542067,652.4614621,551.88,237.3960162,40.76028,1687.348635,334.53023,2408.622545,392.156,1061.622858,280.9329664,312.3965504,1.752,16574.97134
1211.89824,45,25,85,25,5814.069131,1789.26655,234.4001549,33.03882233,658.3129426,651.9321493,551.88,238.4388021,40.76028,1686.845141,334.5245582,2408.622545,392.156,1061.622858,280.9329664,312.3965504,1.752,16490.95145
1211.89824,50,25,85,15,5890.470699,1465.579292,233.8224419,33.02075239,658.3749939,686.0200024,551.88,227.0340675,40.76028,1698.325313,329.9598129,2408.622545,392.156,1179.580954,280.9329664,312.3965504,1.752,16390.68867
1211.89824,50,25,85,17.5,5848.91545,1579.710059,234.2903445,33.03237419,658.4481482,661.0989945,551.88,234.6680843,40.76028,1692.081002,333.8527346,2408.622545,392.156,1179.580954,280.9329664,312.3965504,1.752,16444.17849
1211.89824,50,25,85,20,5828.289527,1487.41261,234.5634844,33.03967923,658.3938646,654.6280209,551.88,235.7136923,40.76028,1688.976806,334.3473072,2408.622545,392.156,1179.580954,280.9329664,312.3965504,1.752,16323.44629
1211.89824,50,25,85,22.5,5817.404004,1870.47024,233.7593393,33.02400337,658.4542067,652.4614621,551.88,237.3960162,40.76028,1687.348635,334.53023,2408.622545,392.156,1179.580954,280.9329664,312.3965504,1.752,16692.92943
1211.89824,50,25,85,25,5814.069131,1789.26655,234.4001549,33.03882233,658.3129426,651.9321493,551.88,238.4388021,40.76028,1686.845141,334.5245582,2408.622545,392.156,1179.580954,280.9329664,312.3965504,1.752,16608.90955
1211.89824,57.5,25,85,15,5890.470699,1465.579292,233.8224419,33.02075239,658.3749939,686.0200024,551.88,227.0340675,40.76028,1698.325313,329.9598129,2408.622545,392.156,1356.518097,280.9329664,312.3965504,1.752,16567.62581
1211.89824,57.5,25,85,17.5,5848.91545,1579.710059,234.2903445,33.03237419,658.4481482,661.0989945,551.88,234.6680843,40.76028,1692.081002,333.8527346,2408.622545,392.156,1356.518097,280.9329664,312.3965504,1.752,16621.11563
1211.89824,57.5,25,85,20,5828.289527,1487.41261,234.5634844,33.03967923,658.3938646,654.6280209,551.88,235.7136923,40.76028,1688.976806,334.3473072,2408.622545,392.156,1356.518097,280.9329664,312.3965504,1.752,16500.38343
1211.89824,57.5,25,85,22.5,5817.404004,1870.47024,233.7593393,33.02400337,658.4542067,652.4614621,551.88,237.3960162,40.76028,1687.348635,334.53023,2408.622545,392.156,1356.518097,280.9329664,312.3965504,1.752,16869.86657
1211.89824,57.5,25,85,25,5814.069131,1789.26655,234.4001549,33.03882233,658.3129426,651.9321493,551.88,238.4388021,40.76028,1686.845141,334.5245582,2408.622545,392.156,1356.518097,280.9329664,312.3965504,1.752,16785.84669
1211.89824,60,25,85,15,5890.470699,1465.579292,233.8224419,33.02075239,658.3749939,686.0200024,551.88,227.0340675,40.76028,1698.325313,329.9598129,2408.622545,392.156,1415.497144,280.9329664,312.3965504,1.752,16626.60486
1211.89824,60,25,85,17.5,5848.91545,1579.710059,234.2903445,33.03237419,658.4481482,661.0989945,551.88,234.6680843,40.76028,1692.081002,333.8527346,2408.622545,392.156,1415.497144,280.9329664,312.3965504,1.752,16680.09468
1211.89824,60,25,85,20,5828.289527,1487.41261,234.5634844,33.03967923,658.3938646,654.6280209,551.88,235.7136923,40.76028,1688.976806,334.3473072,2408.622545,392.156,1415.497144,280.9329664,312.3965504,1.752,16559.36248
1211.89824,60,25,85,22.5,5817.404004,1870.47024,233.7593393,33.02400337,658.4542067,652.4614621,551.88,237.3960162,40.76028,1687.348635,334.53023,2408.622545,392.156,1415.497144,280.9329664,312.3965504,1.752,16928.84562
1211.89824,60,25,85,25,5814.069131,1789.26655,234.4001549,33.03882233,658.3129426,651.9321493,551.88,238.4388021,40.76028,1686.845141,334.5245582,2408.622545,392.156,1415.497144,280.9329664,312.3965504,1.752,16844.82574
1211.89824,35,25,100,15,5902.671264,1547.060826,238.3346988,33.62025153,663.8908253,693.3208956,551.88,236.4086609,40.76028,1700.150718,334.0000728,2781.272945,461.36,825.7066675,280.9329664,312.3965504,1.752,16605.51962
1211.89824,35,25,100,17.5,5855.489693,1691.313093,239.298951,33.64043716,663.6010677,663.2828773,551.88,244.9196604,40.76028,1693.055801,337.4702235,2781.272945,461.36,825.7066675,280.9329664,312.3965504,1.752,16678.13321
1211.89824,35,25,100,20,5832.17983,1767.977272,239.8445145,33.65488859,663.4738881,655.4948712,551.88,247.4645724,40.76028,1689.544022,337.9362051,2781.272945,461.36,825.7066675,280.9329664,312.3965504,1.752,16723.63147
1211.89824,35,25,100,22.5,5819.305203,1866.797618,239.4690709,33.64881561,663.5942264,652.7684081,551.88,248.4176557,40.76028,1687.630236,337.3812902,2781.272945,461.36,825.7066675,280.9329664,312.3965504,1.752,16805.07393
1211.89824,35,25,100,25,5813.854198,1999.382292,238.9184477,33.62733545,663.3091568,651.9200398,551.88,249.5933104,40.76028,1686.812316,337.0522995,2781.272945,461.36,825.7066675,280.9329664,312.3965504,1.752,16930.5308
1211.89824,45,25,100,15,5902.671264,1547.060826,238.3346988,33.62025153,663.8908253,693.3208956,551.88,236.4086609,40.76028,1700.150718,334.0000728,2781.272945,461.36,1061.622858,280.9329664,312.3965504,1.752,16841.43581
1211.89824,45,25,100,17.5,5855.489693,1691.313093,239.298951,33.64043716,663.6010677,663.2828773,551.88,244.9196604,40.76028,1693.055801,337.4702235,2781.272945,461.36,1061.622858,280.9329664,312.3965504,1.752,16914.0494
1211.89824,45,25,100,20,5832.17983,1767.977272,239.8445145,33.65488859,663.4738881,655.4948712,551.88,247.4645724,40.76028,1689.544022,337.9362051,2781.272945,461.36,1061.622858,280.9329664,312.3965504,1.752,16959.54766
1211.89824,45,25,100,22.5,5819.305203,1866.797618,239.4690709,33.64881561,663.5942264,652.7684081,551.88,248.4176557,40.76028,1687.630236,337.3812902,2781.272945,461.36,1061.622858,280.9329664,312.3965504,1.752,17040.99012
1211.89824,45,25,100,25,5813.854198,1999.382292,238.9184477,33.62733545,663.3091568,651.9200398,551.88,249.5933104,40.76028,1686.812316,337.0522995,2781.272945,461.36,1061.622858,280.9329664,312.3965504,1.752,17166.44699
1211.89824,50,25,100,15,5902.671264,1547.060826,238.3346988,33.62025153,663.8908253,693.3208956,551.88,236.4086609,40.76028,1700.150718,334.0000728,2781.272945,461.36,1179.580954,280.9329664,312.3965504,1.752,16959.39391
1211.89824,50,25,100,17.5,5855.489693,1691.313093,239.298951,33.64043716,663.6010677,663.2828773,551.88,244.9196604,40.76028,1693.055801,337.4702235,2781.272945,461.36,1179.580954,280.9329664,312.3965504,1.752,17032.0075
1211.89824,50,25,100,20,5832.17983,1767.977272,239.8445145,33.65488859,663.4738881,655.4948712,551.88,247.4645724,40.76028,1689.544022,337.9362051,2781.272945,461.36,1179.580954,280.9329664,312.3965504,1.752,17077.50576
1211.89824,50,25,100,22.5,5819.305203,1866.797618,239.4690709,33.64881561,663.5942264,652.7684081,551.88,248.4176557,40.76028,1687.630236,337.3812902,2781.272945,461.36,1179.580954,280.9329664,312.3965504,1.752,17158.94822
1211.89824,50,25,100,25,5813.854198,1999.382292,238.9184477,33.62733545,663.3091568,651.9200398,551.88,249.5933104,40.76028,1686.812316,337.0522995,2781.272945,461.36,1179.580954,280.9329664,312.3965504,1.752,17284.40509
1211.89824,57.5,25,100,15,5902.671264,1547.060826,238.3346988,33.62025153,663.8908253,693.3208956,551.88,236.4086609,40.76028,1700.150718,334.0000728,2781.272945,461.36,1356.518097,280.9329664,312.3965504,1.752,17136.33105
1211.89824,57.5,25,100,17.5,5855.489693,1691.313093,239.298951,33.64043716,663.6010677,663.2828773,551.88,244.9196604,40.76028,1693.055801,337.4702235,2781.272945,461.36,1356.518097,280.9329664,312.3965504,1.752,17208.94464
1211.89824,57.5,25,100,20,5832.17983,1767.977272,239.8445145,33.65488859,663.4738881,655.4948712,551.88,247.4645724,40.76028,1689.544022,337.9362051,2781.272945,461.36,1356.518097,280.9329664,312.3965504,1.752,17254.4429
1211.89824,57.5,25,100,22.5,5819.305203,1866.797618,239.4690709,33.64881561,663.5942264,652.7684081,551.88,248.4176557,40.76028,1687.630236,337.3812902,2781.272945,461.36,1356.518097,280.9329664,312.3965504,1.752,17335.88536
1211.89824,57.5,25,100,25,5813.854198,1999.382292,238.9184477,33.62733545,663.3091568,651.9200398,551.88,249.5933104,40.76028,1686.812316,337.0522995,2781.272945,461.36,1356.518097,280.9329664,312.3965504,1.752,17461.34223
1211.89824,60,25,100,15,5902.671264,1547.060826,238.3346988,33.62025153,663.8908253,693.3208956,551.88,236.4086609,40.76028,1700.150718,334.0000728,2781.272945,461.36,1415.497144,280.9329664,312.3965504,1.752,17195.3101
1211.89824,60,25,100,17.5,5855.489693,1691.313093,239.298951,33.64043716,663.6010677,663.2828773,551.88,244.9196604,40.76028,1693.055801,337.4702235,2781.272945,461.36,1415.497144,280.9329664,312.3965504,1.752,17267.92369
1211.89824,60,25,100,20,5832.17983,1767.977272,239.8445145,33.65488859,663.4738881,655.4948712,551.88,247.4645724,40.76028,1689.544022,337.9362051,2781.272945,461.36,1415.497144,280.9329664,312.3965504,1.752,17313.42195
1211.89824,60,25,100,22.5,5819.305203,1866.797618,239.4690709,33.64881561,663.5942264,652.7684081,551.88,248.4176557,40.76028,1687.630236,337.3812902,2781.272945,461.36,1415.497144,280.9329664,312.3965504,1.752,17394.86441
1211.89824,60,25,100,25,5813.854198,1999.382292,238.9184477,33.62733545,663.3091568,651.9200398,551.88,249.5933104,40.76028,1686.812316,337.0522995,2781.272945,461.36,1415.497144,280.9329664,312.3965504,1.752,17520.32128
1211.89824,35,25,115,15,5914.664471,1634.936344,243.2367083,34.11743568,669.5203921,700.7050586,551.88,246.4031712,40.76028,1701.932495,337.7929758,3153.923345,530.564,825.7066675,280.9329664,312.3965504,1.752,17181.22486
1211.89824,35,25,115,17.5,5861.968386,1819.854993,243.133155,34.11631506,669.0730621,665.5511887,551.88,255.5902737,40.76028,1694.012455,340.5445367,3153.923345,530.564,825.7066675,280.9329664,312.3965504,1.752,17281.76017
1211.89824,35,25,115,20,5836.245281,2253.105335,243.9667195,34.13395962,669.0216433,656.4369668,551.88,259.0194373,40.76028,1690.137363,339.733909,3153.923345,530.564,825.7066675,280.9329664,312.3965504,1.752,17679.71642
1211.89824,35,25,115,22.5,5821.814833,2189.686818,243.7078495,34.13140749,669.0522128,653.1878615,551.88,260.2882776,40.76028,1687.994908,339.1643847,3153.923345,530.564,825.7066675,280.9329664,312.3965504,1.752,17596.94436
1211.89824,35,25,115,25,5815.54864,2432.834651,243.3497825,34.11150795,668.9245583,652.1379848,551.88,260.4604351,40.76028,1687.065236,338.6586938,3153.923345,530.564,825.7066675,280.9329664,312.3965504,1.752,17831.0073
1211.89824,45,25,115,15,5914.664471,1634.936344,243.2367083,34.11743568,669.5203921,700.7050586,551.88,246.4031712,40.76028,1701.932495,337.7929758,3153.923345,530.564,1061.622858,280.9329664,312.3965504,1.752,17417.14105
1211.89824,45,25,115,17.5,5861.968386,1819.854993,243.133155,34.11631506,669.0730621,665.5511887,551.88,255.5902737,40.76028,1694.012455,340.5445367,3153.923345,530.564,1061.622858,280.9329664,312.3965504,1.752,17517.67636
1211.89824,45,25,115,20,5836.245281,2253.105335,243.9667195,34.13395962,669.0216433,656.4369668,551.88,259.0194373,40.76028,1690.137363,339.733909,3153.923345,530.564,1061.622858,280.9329664,312.3965504,1.752,17915.63261
1211.89824,45,25,115,22.5,5821.814833,2189.686818,243.7078495,34.13140749,669.0522128,653.1878615,551.88,260.2882776,40.76028,1687.994908,339.1643847,3153.923345,530.564,1061.622858,280.9329664,312.3965504,1.752,17832.86055
1211.89824,45,25,115,25,5815.54864,2432.834651,243.3497825,34.11150795,668.9245583,652.1379848,551.88,260.4604351,40.76028,1687.065236,338.6586938,3153.923345,530.564,1061.622858,280.9329664,312.3965504,1.752,18066.92349
1211.89824,50,25,115,15,5914.664471,1634.936344,243.2367083,34.11743568,669.5203921,700.7050586,551.88,246.4031712,40.76028,1701.932495,337.7929758,3153.923345,530.564,1179.580954,280.9329664,312.3965504,1.752,17535.09915
1211.89824,50,25,115,17.5,5861.968386,1819.854993,243.133155,34.11631506,669.0730621,665.5511887,551.88,255.5902737,40.76028,1694.012455,340.5445367,3153.923345,530.564,1179.580954,280.9329664,312.3965504,1.752,17635.63446
1211.89824,50,25,115,20,5836.245281,2253.105335,243.9667195,34.13395962,669.0216433,656.4369668,551.88,259.0194373,40.76028,1690.137363,339.733909,3153.923345,530.564,1179.580954,280.9329664,312.3965504,1.752,18033.59071
1211.89824,50,25,115,22.5,5821.814833,2189.686818,243.7078495,34.13140749,669.0522128,653.1878615,551.88,260.2882776,40.76028,1687.994908,339.1643847,3153.923345,530.564,1179.580954,280.9329664,312.3965504,1.752,17950.81865
1211.89824,50,25,115,25,5815.54864,2432.834651,243.3497825,34.11150795,668.9245583,652.1379848,551.88,260.4604351,40.76028,1687.065236,338.6586938,3153.923345,530.564,1179.580954,280.9329664,312.3965504,1.752,18184.88158
1211.89824,57.5,25,115,15,5914.664471,1634.936344,243.2367083,34.11743568,669.5203921,700.7050586,551.88,246.4031712,40.76028,1701.932495,337.7929758,3153.923345,530.564,1356.518097,280.9329664,312.3965504,1.752,17712.03629
1211.89824,57.5,25,115,17.5,5861.968386,1819.854993,243.133155,34.11631506,669.0730621,665.5511887,551.88,255.5902737,40.76028,1694.012455,340.5445367,3153.923345,530.564,1356.518097,280.9329664,312.3965504,1.752,17812.5716
1211.89824,57.5,25,115,20,5836.245281,2253.105335,243.9667195,34.13395962,669.0216433,656.4369668,551.88,259.0194373,40.76028,1690.137363,339.733909,3153.923345,530.564,1356.518097,280.9329664,312.3965504,1.752,18210.52785
1211.89824,57.5,25,115,22.5,5821.814833,2189.686818,243.7078495,34.13140749,669.0522128,653.1878615,551.88,260.2882776,40.76028,1687.994908,339.1643847,3153.923345,530.564,1356.518097,280.9329664,312.3965504,1.752,18127.75579
1211.89824,57.5,25,115,25,5815.54864,2432.834651,243.3497825,34.11150795,668.9245583,652.1379848,551.88,260.4604351,40.76028,1687.065236,338.6586938,3153.923345,530.564,1356.518097,280.9329664,312.3965504,1.752,18361.81873
1211.89824,60,25,115,15,5914.664471,1634.936344,243.2367083,34.11743568,669.5203921,700.7050586,551.88,246.4031712,40.76028,1701.932495,337.7929758,3153.923345,530.564,1415.497144,280.9329664,312.3965504,1.752,17771.01534
1211.89824,60,25,115,17.5,5861.968386,1819.854993,243.133155,34.11631506,669.0730621,665.5511887,551.88,255.5902737,40.76028,1694.012455,340.5445367,3153.923345,530.564,1415.497144,280.9329664,312.3965504,1.752,17871.55065
1211.89824,60,25,115,20,5836.245281,2253.105335,243.9667195,34.13395962,669.0216433,656.4369668,551.88,259.0194373,40.76028,1690.137363,339.733909,3153.923345,530.564,1415.497144,280.9329664,312.3965504,1.752,18269.5069
1211.89824,60,25,115,22.5,5821.814833,2189.686818,243.7078495,34.13140749,669.0522128,653.1878615,551.88,260.2882776,40.76028,1687.994908,339.1643847,3153.923345,530.564,1415.497144,280.9329664,312.3965504,1.752,18186.73484
1211.89824,60,25,115,25,5815.54864,2432.834651,243.3497825,34.11150795,668.9245583,652.1379848,551.88,260.4604351,40.76028,1687.065236,338.6586938,3153.923345,530.564,1415.497144,280.9329664,312.3965504,1.752,18420.79778
1211.89824,35,25,129.55,15,5925.925993,1722.261582,246.7817275,34.51496024,675.9165189,708.3442457,551.88,255.8171121,40.76028,1703.5961,340.5757879,3515.394233,597.69188,825.7066675,280.9329664,312.3965504,1.752,17740.2486
1211.89824,35,25,129.55,17.5,5867.41889,1952.265392,246.3579025,34.5131413,675.7620684,667.6629459,551.88,265.5646634,40.76028,1694.810275,342.3778536,3515.394233,597.69188,825.7066675,280.9329664,312.3965504,1.752,17873.24771
1211.89824,35,25,129.55,20,5837.74779,2579.806191,246.6054597,34.51376579,675.9027996,656.9091483,551.88,270.1889466,40.76028,1690.359553,340.8011903,3515.394233,597.69188,825.7066675,280.9329664,312.3965504,1.752,18459.34942
1211.89824,35,25,129.55,22.5,5823.526247,3255.068077,246.6523769,34.51827253,675.8004273,653.5004317,551.88,272.6482196,40.76028,1688.243201,340.3115778,3515.394233,597.69188,825.7066675,280.9329664,312.3965504,1.752,19116.78341
1211.89824,35,25,129.55,25,5816.645104,3128.468365,247.3885136,34.53298138,675.9431748,652.2895923,551.88,271.8289602,40.76028,1687.227682,340.0128799,3515.394233,597.69188,825.7066675,280.9329664,312.3965504,1.752,18980.85183
1211.89824,45,25,129.55,15,5925.925993,1722.261582,246.7817275,34.51496024,675.9165189,708.3442457,551.88,255.8171121,40.76028,1703.5961,340.5757879,3515.394233,597.69188,1061.622858,280.9329664,312.3965504,1.752,17976.1648
1211.89824,45,25,129.55,17.5,5867.41889,1952.265392,246.3579025,34.5131413,675.7620684,667.6629459,551.88,265.5646634,40.76028,1694.810275,342.3778536,3515.394233,597.69188,1061.622858,280.9329664,312.3965504,1.752,18109.1639
1211.89824,45,25,129.55,20,5837.74779,2579.806191,246.6054597,34.51376579,675.9027996,656.9091483,551.88,270.1889466,40.76028,1690.359553,340.8011903,3515.394233,597.69188,1061.622858,280.9329664,312.3965504,1.752,18695.26561
1211.89824,45,25,129.55,22.5,5823.526247,3255.068077,246.6523769,34.51827253,675.8004273,653.5004317,551.88,272.6482196,40.76028,1688.243201,340.3115778,3515.394233,597.69188,1061.622858,280.9329664,312.3965504,1.752,19352.6996
1211.89824,45,25,129.55,25,5816.645104,3128.468365,247.3885136,34.53298138,675.9431748,652.2895923,551.88,271.8289602,40.76028,1687.227682,340.0128799,3515.394233,597.69188,1061.622858,280.9329664,312.3965504,1.752,19216.76802
1211.89824,50,25,129.55,15,5925.925993,1722.261582,246.7817275,34.51496024,675.9165189,708.3442457,551.88,255.8171121,40.76028,1703.5961,340.5757879,3515.394233,597.69188,1179.580954,280.9329664,312.3965504,1.752,18094.12289
1211.89824,50,25,129.55,17.5,5867.41889,1952.265392,246.3579025,34.5131413,675.7620684,667.6629459,551.88,265.5646634,40.76028,1694.810275,342.3778536,3515.394233,597.69188,1179.580954,280.9329664,312.3965504,1.752,18227.122
1211.89824,50,25,129.55,20,5837.74779,2579.806191,246.6054597,34.51376579,675.9027996,656.9091483,551.88,270.1889466,40.76028,1690.359553,340.8011903,3515.394233,597.69188,1179.580954,280.9329664,312.3965504,1.752,18813.22371
1211.89824,50,25,129.55,22.5,5823.526247,3255.068077,246.6523769,34.51827253,675.8004273,653.5004317,551.88,272.6482196,40.76028,1688.243201,340.3115778,3515.394233,597.69188,1179.580954,280.9329664,312.3965504,1.752,19470.65769
1211.89824,50,25,129.55,25,5816.645104,3128.468365,247.3885136,34.53298138,675.9431748,652.2895923,551.88,271.8289602,40.76028,1687.227682,340.0128799,3515.394233,597.69188,1179.580954,280.9329664,312.3965504,1.752,19334.72612
1211.89824,57.5,25,129.55,15,5925.925993,1722.261582,246.7817275,34.51496024,675.9165189,708.3442457,551.88,255.8171121,40.76028,1703.5961,340.5757879,3515.394233,597.69188,1356.518097,280.9329664,312.3965504,1.752,18271.06003
1211.89824,57.5,25,129.55,17.5,5867.41889,1952.265392,246.3579025,34.5131413,675.7620684,667.6629459,551.88,265.5646634,40.76028,1694.810275,342.3778536,3515.394233,597.69188,1356.518097,280.9329664,312.3965504,1.752,18404.05914
1211.89824,57.5,25,129.55,20,5837.74779,2579.806191,246.6054597,34.51376579,675.9027996,656.9091483,551.88,270.1889466,40.76028,1690.359553,340.8011903,3515.394233,597.69188,1356.518097,280.9329664,312.3965504,1.752,18990.16085
1211.89824,57.5,25,129.55,22.5,5823.526247,3255.068077,246.6523769,34.51827253,675.8004273,653.5004317,551.88,272.6482196,40.76028,1688.243201,340.3115778,3515.394233,597.69188,1356.518097,280.9329664,312.3965504,1.752,19647.59484
1211.89824,57.5,25,129.55,25,5816.645104,3128.468365,247.3885136,34.53298138,675.9431748,652.2895923,551.88,271.8289602,40.76028,1687.227682,340.0128799,3515.394233,597.69188,1356.518097,280.9329664,312.3965504,1.752,19511.66326
1211.89824,60,25,129.55,15,5925.925993,1722.261582,246.7817275,34.51496024,675.9165189,708.3442457,551.88,255.8171121,40.76028,1703.5961,340.5757879,3515.394233,597.69188,1415.497144,280.9329664,312.3965504,1.752,18330.03908
1211.89824,60,25,129.55,17.5,5867.41889,1952.265392,246.3579025,34.5131413,675.7620684,667.6629459,551.88,265.5646634,40.76028,1694.810275,342.3778536,3515.394233,597.69188,1415.497144,280.9329664,312.3965504,1.752,18463.03819
1211.89824,60,25,129.55,20,5837.74779,2579.806191,246.6054597,34.51376579,675.9027996,656.9091483,551.88,270.1889466,40.76028,1690.359553,340.8011903,3515.394233,597.69188,1415.497144,280.9329664,312.3965504,1.752,19049.1399
1211.89824,60,25,129.55,22.5,5823.526247,3255.068077,246.6523769,34.51827253,675.8004273,653.5004317,551.88,272.6482196,40.76028,1688.243201,340.3115778,3515.394233,597.69188,1415.497144,280.9329664,312.3965504,1.752,19706.57388
1211.89824,60,25,129.55,25,5816.645104,3128.468365,247.3885136,34.53298138,675.9431748,652.2895923,551.88,271.8289602,40.76028,1687.227682,340.0128799,3515.394233,597.69188,1415.497144,280.9329664,312.3965504,1.752,19570.64231
1211.89824,35,25,145,15,5938.22873,1815.084823,249.0718286,34.85992329,685.994406,716.8421707,551.88,265.2212178,40.76028,1705.416464,343.0218787,3899.224145,668.972,825.7066675,280.9329664,312.3965504,1.752,18335.36605
1211.89824,35,25,145,17.5,5873.275889,2115.026406,249.1987379,34.87427529,686.25168,670.0342123,551.88,275.296194,40.76028,1695.665971,343.6383813,3899.224145,668.972,825.7066675,280.9329664,312.3965504,1.752,18524.88636
1211.89824,35,25,145,20,5838.327181,2686.686336,248.5331186,34.85387956,686.4616341,657.199272,551.88,281.2911955,40.76028,1690.448955,342.7075047,3899.224145,668.972,825.7066675,280.9329664,312.3965504,1.752,19048.13369
1211.89824,35,25,145,22.5,5823.178638,4584.685056,248.8809538,34.86358592,686.2818495,653.5071218,551.88,284.8595181,40.76028,1688.189846,342.1126712,3899.224145,668.972,825.7066675,280.9329664,312.3965504,1.752,20928.18385
1211.89824,35,25,145,25,5816.429388,3673.506691,250.4754121,34.91099734,686.5350569,652.2915764,551.88,283.3166704,40.76028,1687.193528,342.227698,3899.224145,668.972,825.7066675,280.9329664,312.3965504,1.752,20008.51163
1211.89824,45,25,145,15,5938.22873,1815.084823,249.0718286,34.85992329,685.994406,716.8421707,551.88,265.2212178,40.76028,1705.416464,343.0218787,3899.224145,668.972,1061.622858,280.9329664,312.3965504,1.752,18571.28224
1211.89824,45,25,145,17.5,5873.275889,2115.026406,249.1987379,34.87427529,686.25168,670.0342123,551.88,275.296194,40.76028,1695.665971,343.6383813,3899.224145,668.972,1061.622858,280.9329664,312.3965504,1.752,18760.80255
1211.89824,45,25,145,20,5838.327181,2686.686336,248.5331186,34.85387956,686.4616341,657.199272,551.88,281.2911955,40.76028,1690.448955,342.7075047,3899.224145,668.972,1061.622858,280.9329664,312.3965504,1.752,19284.04988
1211.89824,45,25,145,22.5,5823.178638,4584.685056,248.8809538,34.86358592,686.2818495,653.5071218,551.88,284.8595181,40.76028,1688.189846,342.1126712,3899.224145,668.972,1061.622858,280.9329664,312.3965504,1.752,21164.10004
1211.89824,45,25,145,25,5816.429388,3673.506691,250.4754121,34.91099734,686.5350569,652.2915764,551.88,283.3166704,40.76028,1687.193528,342.227698,3899.224145,668.972,1061.622858,280.9329664,312.3965504,1.752,20244.42782
1211.89824,50,25,145,15,5938.22873,1815.084823,249.0718286,34.85992329,685.994406,716.8421707,551.88,265.2212178,40.76028,1705.416464,343.0218787,3899.224145,668.972,1179.580954,280.9329664,312.3965504,1.752,18689.24034
1211.89824,50,25,145,17.5,5873.275889,2115.026406,249.1987379,34.87427529,686.25168,670.0342123,551.88,275.296194,40.76028,1695.665971,343.6383813,3899.224145,668.972,1179.580954,280.9329664,312.3965504,1.752,18878.76064
1211.89824,50,25,145,20,5838.327181,2686.686336,248.5331186,34.85387956,686.4616341,657.199272,551.88,281.2911955,40.76028,1690.448955,342.7075047,3899.224145,668.972,1179.580954,280.9329664,312.3965504,1.752,19402.00797
1211.89824,50,25,145,22.5,5823.178638,4584.685056,248.8809538,34.86358592,686.2818495,653.5071218,551.88,284.8595181,40.76028,1688.189846,342.1126712,3899.224145,668.972,1179.580954,280.9329664,312.3965504,1.752,21282.05814
1211.89824,50,25,145,25,5816.429388,3673.506691,250.4754121,34.91099734,686.5350569,652.2915764,551.88,283.3166704,40.76028,1687.193528,342.227698,3899.224145,668.972,1179.580954,280.9329664,312.3965504,1.752,20362.38591
1211.89824,57.5,25,145,15,5938.22873,1815.084823,249.0718286,34.85992329,685.994406,716.8421707,551.88,265.2212178,40.76028,1705.416464,343.0218787,3899.224145,668.972,1356.518097,280.9329664,312.3965504,1.752,18866.17748
1211.89824,57.5,25,145,17.5,5873.275889,2115.026406,249.1987379,34.87427529,686.25168,670.0342123,551.88,275.296194,40.76028,1695.665971,343.6383813,3899.224145,668.972,1356.518097,280.9329664,312.3965504,1.752,19055.69778
1211.89824,57.5,25,145,20,5838.327181,2686.686336,248.5331186,34.85387956,686.4616341,657.199272,551.88,281.2911955,40.76028,1690.448955,342.7075047,3899.224145,668.972,1356.518097,280.9329664,312.3965504,1.752,19578.94511
1211.89824,57.5,25,145,22.5,5823.178638,4584.685056,248.8809538,34.86358592,686.2818495,653.5071218,551.88,284.8595181,40.76028,1688.189846,342.1126712,3899.224145,668.972,1356.518097,280.9329664,312.3965504,1.752,21458.99528
1211.89824,57.5,25,145,25,5816.429388,3673.506691,250.4754121,34.91099734,686.5350569,652.2915764,551.88,283.3166704,40.76028,1687.193528,342.227698,3899.224145,668.972,1356.518097,280.9329664,312.3965504,1.752,20539.32306
1211.89824,60,25,145,15,5938.22873,1815.084823,249.0718286,34.85992329,685.994406,716.8421707,551.88,265.2212178,40.76028,1705.416464,343.0218787,3899.224145,668.972,1415.497144,280.9329664,312.3965504,1.752,18925.15653
1211.89824,60,25,145,17.5,5873.275889,2115.026406,249.1987379,34.87427529,686.25168,670.0342123,551.88,275.296194,40.76028,1695.665971,343.6383813,3899.224145,668.972,1415.497144,280.9329664,312.3965504,1.752,19114.67683
1211.89824,60,25,145,20,5838.327181,2686.686336,248.5331186,34.85387956,686.4616341,657.199272,551.88,281.2911955,40.76028,1690.448955,342.7075047,3899.224145,668.972,1415.497144,280.9329664,312.3965504,1.752,19637.92416
1211.89824,60,25,145,22.5,5823.178638,4584.685056,248.8809538,34.86358592,686.2818495,653.5071218,551.88,284.8595181,40.76028,1688.189846,342.1126712,3899.224145,668.972,1415.497144,280.9329664,312.3965504,1.752,21517.97433
1211.89824,60,25,145,25,5816.429388,3673.506691,250.4754121,34.91099734,686.5350569,652.2915764,551.88,283.3166704,40.76028,1687.193528,342.227698,3899.224145,668.972,1415.497144,280.9329664,312.3965504,1.752,20598.3021
1211.89824,35,25,160,15,5952.168543,1905.374651,251.2056418,35.13284583,702.6188838,724.7958494,551.88,274.1341425,40.76028,1707.505237,346.5049104,4271.874545,738.176,825.7066675,280.9329664,312.3965504,1.752,18922.91971
1211.89824,35,25,160,17.5,5881.735694,2331.22456,250.6091607,35.11841764,702.3589018,673.0870103,551.88,283.8346473,40.76028,1696.919471,345.9501349,4271.874545,738.176,825.7066675,280.9329664,312.3965504,1.752,19224.31701
1211.89824,35,25,160,20,5843.871033,2750.647658,250.9800773,35.12917728,702.0104795,658.3458002,551.88,289.7515449,40.76028,1691.259263,347.1703676,4271.874545,738.176,825.7066675,280.9329664,312.3965504,1.752,19592.64441
1211.89824,35,25,160,22.5,5819.376596,4391.476184,250.6135093,35.11925745,701.937128,652.9690731,551.88,292.1824688,40.76028,1687.623207,346.3520962,4271.874545,738.176,825.7066675,280.9329664,312.3965504,1.752,21201.12853
1211.89824,35,25,160,25,5815.847443,2979.271284,250.6611228,35.11952749,701.7077199,652.2505294,551.88,289.8027634,40.76028,1687.10746,346.3824423,4271.874545,738.176,825.7066675,280.9329664,312.3965504,1.752,19781.6293
1211.89824,45,25,160,15,5952.168543,1905.374651,251.2056418,35.13284583,702.6188838,724.7958494,551.88,274.1341425,40.76028,1707.505237,346.5049104,4271.874545,738.176,1061.622858,280.9329664,312.3965504,1.752,19158.8359
1211.89824,45,25,160,17.5,5881.735694,2331.22456,250.6091607,35.11841764,702.3589018,673.0870103,551.88,283.8346473,40.76028,1696.919471,345.9501349,4271.874545,738.176,1061.622858,280.9329664,312.3965504,1.752,19460.2332
1211.89824,45,25,160,20,5843.871033,2750.647658,250.9800773,35.12917728,702.0104795,658.3458002,551.88,289.7515449,40.76028,1691.259263,347.1703676,4271.874545,738.176,1061.622858,280.9329664,312.3965504,1.752,19828.5606
1211.89824,45,25,160,22.5,5819.376596,4391.476184,250.6135093,35.11925745,701.937128,652.9690731,551.88,292.1824688,40.76028,1687.623207,346.3520962,4271.874545,738.176,1061.622858,280.9329664,312.3965504,1.752,21437.04472
1211.89824,45,25,160,25,5815.847443,2979.271284,250.6611228,35.11952749,701.7077199,652.2505294,551.88,289.8027634,40.76028,1687.10746,346.3824423,4271.874545,738.176,1061.622858,280.9329664,312.3965504,1.752,20017.54549
1211.89824,50,25,160,15,5952.168543,1905.374651,251.2056418,35.13284583,702.6188838,724.7958494,551.88,274.1341425,40.76028,1707.505237,346.5049104,4271.874545,738.176,1179.580954,280.9329664,312.3965504,1.752,19276.794
1211.89824,50,25,160,17.5,5881.735694,2331.22456,250.6091607,35.11841764,702.3589018,673.0870103,551.88,283.8346473,40.76028,1696.919471,345.9501349,4271.874545,738.176,1179.580954,280.9329664,312.3965504,1.752,19578.19129
1211.89824,50,25,160,20,5843.871033,2750.647658,250.9800773,35.12917728,702.0104795,658.3458002,551.88,289.7515449,40.76028,1691.259263,347.1703676,4271.874545,738.176,1179.580954,280.9329664,312.3965504,1.752,19946.5187
1211.89824,50,25,160,22.5,5819.376596,4391.476184,250.6135093,35.11925745,701.937128,652.9690731,551.88,292.1824688,40.76028,1687.623207,346.3520962,4271.874545,738.176,1179.580954,280.9329664,312.3965504,1.752,21555.00282
1211.89824,50,25,160,25,5815.847443,2979.271284,250.6611228,35.11952749,701.7077199,652.2505294,551.88,289.8027634,40.76028,1687.10746,346.3824423,4271.874545,738.176,1179.580954,280.9329664,312.3965504,1.752,20135.50359
1211.89824,57.5,25,160,15,5952.168543,1905.374651,251.2056418,35.13284583,702.6188838,724.7958494,551.88,274.1341425,40.76028,1707.505237,346.5049104,4271.874545,738.176,1356.518097,280.9329664,312.3965504,1.752,19453.73114
1211.89824,57.5,25,160,17.5,5881.735694,2331.22456,250.6091607,35.11841764,702.3589018,673.0870103,551.88,283.8346473,40.76028,1696.919471,345.9501349,4271.874545,738.176,1356.518097,280.9329664,312.3965504,1.752,19755.12844
1211.89824,57.5,25,160,20,5843.871033,2750.647658,250.9800773,35.12917728,702.0104795,658.3458002,551.88,289.7515449,40.76028,1691.259263,347.1703676,4271.874545,738.176,1356.518097,280.9329664,312.3965504,1.752,20123.45584
1211.89824,57.5,25,160,22.5,5819.376596,4391.476184,250.6135093,35.11925745,701.937128,652.9690731,551.88,292.1824688,40.76028,1687.623207,346.3520962,4271.874545,738.176,1356.518097,280.9329664,312.3965504,1.752,21731.93996
1211.89824,57.5,25,160,25,5815.847443,2979.271284,250.6611228,35.11952749,701.7077199,652.2505294,551.88,289.8027634,40.76028,1687.10746,346.3824423,4271.874545,738.176,1356.518097,280.9329664,312.3965504,1.752,20312.44073
1211.89824,60,25,160,15,5952.168543,1905.374651,251.2056418,35.13284583,702.6188838,724.7958494,551.88,274.1341425,40.76028,1707.505237,346.5049104,4271.874545,738.176,1415.497144,280.9329664,312.3965504,1.752,19512.71019
1211.89824,60,25,160,17.5,5881.735694,2331.22456,250.6091607,35.11841764,702.3589018,673.0870103,551.88,283.8346473,40.76028,1696.919471,345.9501349,4271.874545,738.176,1415.497144,280.9329664,312.3965504,1.752,19814.10748
1211.89824,60,25,160,20,5843.871033,2750.647658,250.9800773,35.12917728,702.0104795,658.3458002,551.88,289.7515449,40.76028,1691.259263,347.1703676,4271.874545,738.176,1415.497144,280.9329664,312.3965504,1.752,20182.43489
1211.89824,60,25,160,22.5,5819.376596,4391.476184,250.6135093,35.11925745,701.937128,652.9690731,551.88,292.1824688,40.76028,1687.623207,346.3520962,4271.874545,738.176,1415.497144,280.9329664,312.3965504,1.752,21790.91901
1211.89824,60,25,160,25,5815.847443,2979.271284,250.6611228,35.11952749,701.7077199,652.2505294,551.88,289.8027634,40.76028,1687.10746,346.3824423,4271.874545,738.176,1415.497144,280.9329664,312.3965504,1.752,20371.41978
1211.89824,35,20,85,15,5889.391716,1458.756677,233.5318422,32.9612672,657.8888943,685.3379706,551.88,226.2685438,40.76028,1698.163378,329.6375222,2375.060203,392.156,825.7066675,280.9329664,312.3965504,1.752,15992.58248
1211.89824,35,20,85,17.5,5848.390636,1571.381341,233.7402687,32.96743874,657.9792433,660.9229427,551.88,233.8033656,40.76028,1692.003295,333.5544822,2375.060203,392.156,825.7066675,280.9329664,312.3965504,1.752,16045.38768
1211.89824,35,20,85,20,5828.155228,1491.681753,234.0621166,32.97542484,657.9336401,654.5931413,551.88,234.6180617,40.76028,1688.957098,333.9082692,2375.060203,392.156,825.7066675,280.9329664,312.3965504,1.752,15937.5294
1211.89824,35,20,85,22.5,5817.310677,1843.183744,233.1668298,32.95782412,657.9778979,652.446539,551.88,236.3965063,40.76028,1687.333979,334.223834,2375.060203,392.156,825.7066675,280.9329664,312.3965504,1.752,16275.6425
1211.89824,35,20,85,25,5814.313477,1764.908779,233.9768072,32.97696219,657.8675152,651.9599742,551.88,237.3122627,40.76028,1686.881857,334.2338361,2375.060203,392.156,825.7066675,280.9329664,312.3965504,1.752,16195.07614
1211.89824,45,20,85,15,5889.391716,1458.756677,233.5318422,32.9612672,657.8888943,685.3379706,551.88,226.2685438,40.76028,1698.163378,329.6375222,2375.060203,392.156,1061.622858,280.9329664,312.3965504,1.752,16228.49867
1211.89824,45,20,85,17.5,5848.390636,1571.381341,233.7402687,32.96743874,657.9792433,660.9229427,551.88,233.8033656,40.76028,1692.003295,333.5544822,2375.060203,392.156,1061.622858,280.9329664,312.3965504,1.752,16281.30387
1211.89824,45,20,85,20,5828.155228,1491.681753,234.0621166,32.97542484,657.9336401,654.5931413,551.88,234.6180617,40.76028,1688.957098,333.9082692,2375.060203,392.156,1061.622858,280.9329664,312.3965504,1.752,16173.44559
1211.89824,45,20,85,22.5,5817.310677,1843.183744,233.1668298,32.95782412,657.9778979,652.446539,551.88,236.3965063,40.76028,1687.333979,334.223834,2375.060203,392.156,1061.622858,280.9329664,312.3965504,1.752,16511.55869
1211.89824,45,20,85,25,5814.313477,1764.908779,233.9768072,32.97696219,657.8675152,651.9599742,551.88,237.3122627,40.76028,1686.881857,334.2338361,2375.060203,392.156,1061.622858,280.9329664,312.3965504,1.752,16430.99233
1211.89824,50,20,85,15,5889.391716,1458.756677,233.5318422,32.9612672,657.8888943,685.3379706,551.88,226.2685438,40.76028,1698.163378,329.6375222,2375.060203,392.156,1179.580954,280.9329664,312.3965504,1.752,16346.45676
1211.89824,50,20,85,17.5,5848.390636,1571.381341,233.7402687,32.96743874,657.9792433,660.9229427,551.88,233.8033656,40.76028,1692.003295,333.5544822,2375.060203,392.156,1179.580954,280.9329664,312.3965504,1.752,16399.26197
1211.89824,50,20,85,20,5828.155228,1491.681753,234.0621166,32.97542484,657.9336401,654.5931413,551.88,234.6180617,40.76028,1688.957098,333.9082692,2375.060203,392.156,1179.580954,280.9329664,312.3965504,1.752,16291.40369
1211.89824,50,20,85,22.5,5817.310677,1843.183744,233.1668298,32.95782412,657.9778979,652.446539,551.88,236.3965063,40.76028,1687.333979,334.223834,2375.060203,392.156,1179.580954,280.9329664,312.3965504,1.752,16629.51678
1211.89824,50,20,85,25,5814.313477,1764.908779,233.9768072,32.97696219,657.8675152,651.9599742,551.88,237.3122627,40.76028,1686.881857,334.2338361,2375.060203,392.156,1179.580954,280.9329664,312.3965504,1.752,16548.95042
1211.89824,57.5,20,85,15,5889.391716,1458.756677,233.5318422,32.9612672,657.8888943,685.3379706,551.88,226.2685438,40.76028,1698.163378,329.6375222,2375.060203,392.156,1356.518097,280.9329664,312.3965504,1.752,16523.39391
1211.89824,57.5,20,85,17.5,5848.390636,1571.381341,233.7402687,32.96743874,657.9792433,660.9229427,551.88,233.8033656,40.76028,1692.003295,333.5544822,2375.060203,392.156,1356.518097,280.9329664,312.3965504,1.752,16576.19911
1211.89824,57.5,20,85,20,5828.155228,1491.681753,234.0621166,32.97542484,657.9336401,654.5931413,551.88,234.6180617,40.76028,1688.957098,333.9082692,2375.060203,392.156,1356.518097,280.9329664,312.3965504,1.752,16468.34083
1211.89824,57.5,20,85,22.5,5817.310677,1843.183744,233.1668298,32.95782412,657.9778979,652.446539,551.88,236.3965063,40.76028,1687.333979,334.223834,2375.060203,392.156,1356.518097,280.9329664,312.3965504,1.752,16806.45393
1211.89824,57.5,20,85,25,5814.313477,1764.908779,233.9768072,32.97696219,657.8675152,651.9599742,551.88,237.3122627,40.76028,1686.881857,334.2338361,2375.060203,392.156,1356.518097,280.9329664,312.3965504,1.752,16725.88757
1211.89824,60,20,85,15,5889.391716,1458.756677,233.5318422,32.9612672,657.8888943,685.3379706,551.88,226.2685438,40.76028,1698.163378,329.6375222,2375.060203,392.156,1415.497144,280.9329664,312.3965504,1.752,16582.37296
1211.89824,60,20,85,17.5,5848.390636,1571.381341,233.7402687,32.96743874,657.9792433,660.9229427,551.88,233.8033656,40.76028,1692.003295,333.5544822,2375.060203,392.156,1415.497144,280.9329664,312.3965504,1.752,16635.17816
1211.89824,60,20,85,20,5828.155228,1491.681753,234.0621166,32.97542484,657.9336401,654.5931413,551.88,234.6180617,40.76028,1688.957098,333.9082692,2375.060203,392.156,1415.497144,280.9329664,312.3965504,1.752,16527.31988
1211.89824,60,20,85,22.5,5817.310677,1843.183744,233.1668298,32.95782412,657.9778979,652.446539,551.88,236.3965063,40.76028,1687.333979,334.223834,2375.060203,392.156,1415.497144,280.9329664,312.3965504,1.752,16865.43298
1211.89824,60,20,85,25,5814.313477,1764.908779,233.9768072,32.97696219,657.8675152,651.9599742,551.88,237.3122627,40.76028,1686.881857,334.2338361,2375.060203,392.156,1415.497144,280.9329664,312.3965504,1.752,16784.86661
1211.89824,35,20,100,15,5901.571237,1539.380364,237.8758676,33.57065535,663.3921473,692.6703531,551.88,235.5202827,40.76028,1699.986633,333.6271837,2747.710603,461.36,825.7066675,280.9329664,312.3965504,1.752,16560.09379
1211.89824,35,20,100,17.5,5854.876591,1680.262886,238.9113217,33.59248478,663.1354389,663.0770247,551.88,243.9640591,40.76028,1692.964952,337.1475459,2747.710603,461.36,825.7066675,280.9329664,312.3965504,1.752,16630.43137
1211.89824,35,20,100,20,5831.748051,1726.866681,239.4059406,33.60592539,663.0101318,655.3994977,551.88,246.4231511,40.76028,1689.481099,337.6998668,2747.710603,461.36,825.7066675,280.9329664,312.3965504,1.752,16646.13941
1211.89824,35,20,100,22.5,5819.088255,1868.803917,239.0181074,33.59950856,663.1326793,652.7330053,551.88,247.4046168,40.76028,1687.598577,337.1697045,2747.710603,461.36,825.7066675,280.9329664,312.3965504,1.752,16771.04744
1211.89824,35,20,100,25,5813.744647,1976.430655,238.5177269,33.57996672,662.8464222,651.9057397,551.88,248.6377357,40.76028,1686.795949,336.8711011,2747.710603,461.36,825.7066675,280.9329664,312.3965504,1.752,16871.82901
1211.89824,45,20,100,15,5901.571237,1539.380364,237.8758676,33.57065535,663.3921473,692.6703531,551.88,235.5202827,40.76028,1699.986633,333.6271837,2747.710603,461.36,1061.622858,280.9329664,312.3965504,1.752,16796.00998
1211.89824,45,20,100,17.5,5854.876591,1680.262886,238.9113217,33.59248478,663.1354389,663.0770247,551.88,243.9640591,40.76028,1692.964952,337.1475459,2747.710603,461.36,1061.622858,280.9329664,312.3965504,1.752,16866.34756
1211.89824,45,20,100,20,5831.748051,1726.866681,239.4059406,33.60592539,663.0101318,655.3994977,551.88,246.4231511,40.76028,1689.481099,337.6998668,2747.710603,461.36,1061.622858,280.9329664,312.3965504,1.752,16882.0556
1211.89824,45,20,100,22.5,5819.088255,1868.803917,239.0181074,33.59950856,663.1326793,652.7330053,551.88,247.4046168,40.76028,1687.598577,337.1697045,2747.710603,461.36,1061.622858,280.9329664,312.3965504,1.752,17006.96363
1211.89824,45,20,100,25,5813.744647,1976.430655,238.5177269,33.57996672,662.8464222,651.9057397,551.88,248.6377357,40.76028,1686.795949,336.8711011,2747.710603,461.36,1061.622858,280.9329664,312.3965504,1.752,17107.7452
1211.89824,50,20,100,15,5901.571237,1539.380364,237.8758676,33.57065535,663.3921473,692.6703531,551.88,235.5202827,40.76028,1699.986633,333.6271837,2747.710603,461.36,1179.580954,280.9329664,312.3965504,1.752,16913.96808
1211.89824,50,20,100,17.5,5854.876591,1680.262886,238.9113217,33.59248478,663.1354389,663.0770247,551.88,243.9640591,40.76028,1692.964952,337.1475459,2747.710603,461.36,1179.580954,280.9329664,312.3965504,1.752,16984.30566
1211.89824,50,20,100,20,5831.748051,1726.866681,239.4059406,33.60592539,663.0101318,655.3994977,551.88,246.4231511,40.76028,1689.481099,337.6998668,2747.710603,461.36,1179.580954,280.9329664,312.3965504,1.752,17000.0137
1211.89824,50,20,100,22.5,5819.088255,1868.803917,239.0181074,33.59950856,663.1326793,652.7330053,551.88,247.4046168,40.76028,1687.598577,337.1697045,2747.710603,461.36,1179.580954,280.9329664,312.3965504,1.752,17124.92172
1211.89824,50,20,100,25,5813.744647,1976.430655,238.5177269,33.57996672,662.8464222,651.9057397,551.88,248.6377357,40.76028,1686.795949,336.8711011,2747.710603,461.36,1179.580954,280.9329664,312.3965504,1.752,17225.7033
1211.89824,57.5,20,100,15,5901.571237,1539.380364,237.8758676,33.57065535,663.3921473,692.6703531,551.88,235.5202827,40.76028,1699.986633,333.6271837,2747.710603,461.36,1356.518097,280.9329664,312.3965504,1.752,17090.90522
1211.89824,57.5,20,100,17.5,5854.876591,1680.262886,238.9113217,33.59248478,663.1354389,663.0770247,551.88,243.9640591,40.76028,1692.964952,337.1475459,2747.710603,461.36,1356.518097,280.9329664,312.3965504,1.752,17161.2428
1211.89824,57.5,20,100,20,5831.748051,1726.866681,239.4059406,33.60592539,663.0101318,655.3994977,551.88,246.4231511,40.76028,1689.481099,337.6998668,2747.710603,461.36,1356.518097,280.9329664,312.3965504,1.752,17176.95084
1211.89824,57.5,20,100,22.5,5819.088255,1868.803917,239.0181074,33.59950856,663.1326793,652.7330053,551.88,247.4046168,40.76028,1687.598577,337.1697045,2747.710603,461.36,1356.518097,280.9329664,312.3965504,1.752,17301.85887
1211.89824,57.5,20,100,25,5813.744647,1976.430655,238.5177269,33.57996672,662.8464222,651.9057397,551.88,248.6377357,40.76028,1686.795949,336.8711011,2747.710603,461.36,1356.518097,280.9329664,312.3965504,1.752,17402.64044
