FFU Air Flow Rate [kg/s],ULPA Pressure Drop [Pa],Cleanroom Overpressure [Pa],Process Exhaust [kg/s],Cooling Bifurcation Temperature [C],Chiller [MWha],LT Chiller [MWha],Booster Heat Pump [MWha],Hot Water Pump [MWha],Heat Recovery Water Pump [MWha],Chilled Water to Fab Pump [MWha],Chilled Water to PCW Pump [MWha],LT Chilled Water To Fab Pump [MWha],LT Chilled Water To PCW Pump [MWha],Cooling Water For Chiller Pump [MWha],Cooling Water For LT Chiller Pump [MWha],Cleanroom MAU Fan [MWha],Cleanroom Exhaust Fan [MWha],Cleanroom FFU Fan [MWha],Chem Room AHU Fan [MWha],Fac AHU Fan [MWha],Fac Recirculation Fan [MWha],Total [MWha]
1211.89824,60,20,100,15,5901.571237,1539.380364,237.8758676,33.57065535,663.3921473,692.6703531,551.88,235.5202827,40.76028,1699.986633,333.6271837,2747.710603,461.36,1415.497144,280.9329664,312.3965504,1.752,17149.88427
1211.89824,60,20,100,17.5,5854.876591,1680.262886,238.9113217,33.59248478,663.1354389,663.0770247,551.88,243.9640591,40.76028,1692.964952,337.1475459,2747.710603,461.36,1415.497144,280.9329664,312.3965504,1.752,17220.22185
1211.89824,60,20,100,20,5831.748051,1726.866681,239.4059406,33.60592539,663.0101318,655.3994977,551.88,246.4231511,40.76028,1689.481099,337.6998668,2747.710603,461.36,1415.497144,280.9329664,312.3965504,1.752,17235.92989
1211.89824,60,20,100,22.5,5819.088255,1868.803917,239.0181074,33.59950856,663.1326793,652.7330053,551.88,247.4046168,40.76028,1687.598577,337.1697045,2747.710603,461.36,1415.497144,280.9329664,312.3965504,1.752,17360.83791
1211.89824,60,20,100,25,5813.744647,1976.430655,238.5177269,33.57996672,662.8464222,651.9057397,551.88,248.6377357,40.76028,1686.795949,336.8711011,2747.710603,461.36,1415.497144,280.9329664,312.3965504,1.752,17461.61949
1211.89824,35,20,115,15,5913.603879,1626.885847,242.8333082,34.07649117,668.9951543,700.0218938,551.88,245.5061406,40.76028,1701.775442,337.4876033,3120.361003,530.564,825.7066675,280.9329664,312.3965504,1.752,17135.53923
1211.89824,35,20,115,17.5,5861.42121,1807.971907,242.8137183,34.0767901,668.5423468,665.3508439,551.88,254.6361064,40.76028,1693.931972,340.3155883,3120.361003,530.564,825.7066675,280.9329664,312.3965504,1.752,17233.41395
1211.89824,35,20,115,20,5835.973797,2212.299004,243.6557257,34.09500494,668.4770653,656.3687293,551.88,257.976801,40.76028,1690.097626,339.6193745,3120.361003,530.564,825.7066675,280.9329664,312.3965504,1.752,17602.9166
1211.89824,35,20,115,22.5,5821.600078,2127.756778,243.3804644,34.09201328,668.5192241,653.1510135,551.88,259.1709324,40.76028,1687.963743,339.0404001,3120.361003,530.564,825.7066675,280.9329664,312.3965504,1.752,17499.02812
1211.89824,35,20,115,25,5815.395226,2379.197873,242.9542163,34.07026148,668.3689461,652.1180495,551.88,259.4451215,40.76028,1687.042378,338.5348652,3120.361003,530.564,825.7066675,280.9329664,312.3965504,1.752,17741.4804
1211.89824,45,20,115,15,5913.603879,1626.885847,242.8333082,34.07649117,668.9951543,700.0218938,551.88,245.5061406,40.76028,1701.775442,337.4876033,3120.361003,530.564,1061.622858,280.9329664,312.3965504,1.752,17371.45542
1211.89824,45,20,115,17.5,5861.42121,1807.971907,242.8137183,34.0767901,668.5423468,665.3508439,551.88,254.6361064,40.76028,1693.931972,340.3155883,3120.361003,530.564,1061.622858,280.9329664,312.3965504,1.752,17469.33014
1211.89824,45,20,115,20,5835.973797,2212.299004,243.6557257,34.09500494,668.4770653,656.3687293,551.88,257.976801,40.76028,1690.097626,339.6193745,3120.361003,530.564,1061.622858,280.9329664,312.3965504,1.752,17838.83279
1211.89824,45,20,115,22.5,5821.600078,2127.756778,243.3804644,34.09201328,668.5192241,653.1510135,551.88,259.1709324,40.76028,1687.963743,339.0404001,3120.361003,530.564,1061.622858,280.9329664,312.3965504,1.752,17734.94431
1211.89824,45,20,115,25,5815.395226,2379.197873,242.9542163,34.07026148,668.3689461,652.1180495,551.88,259.4451215,40.76028,1687.042378,338.5348652,3120.361003,530.564,1061.622858,280.9329664,312.3965504,1.752,17977.3966
1211.89824,50,20,115,15,5913.603879,1626.885847,242.8333082,34.07649117,668.9951543,700.0218938,551.88,245.5061406,40.76028,1701.775442,337.4876033,3120.361003,530.564,1179.580954,280.9329664,312.3965504,1.752,17489.41351
1211.89824,50,20,115,17.5,5861.42121,1807.971907,242.8137183,34.0767901,668.5423468,665.3508439,551.88,254.6361064,40.76028,1693.931972,340.3155883,3120.361003,530.564,1179.580954,280.9329664,312.3965504,1.752,17587.28824
1211.89824,50,20,115,20,5835.973797,2212.299004,243.6557257,34.09500494,668.4770653,656.3687293,551.88,257.976801,40.76028,1690.097626,339.6193745,3120.361003,530.564,1179.580954,280.9329664,312.3965504,1.752,17956.79088
1211.89824,50,20,115,22.5,5821.600078,2127.756778,243.3804644,34.09201328,668.5192241,653.1510135,551.88,259.1709324,40.76028,1687.963743,339.0404001,3120.361003,530.564,1179.580954,280.9329664,312.3965504,1.752,17852.9024
1211.89824,50,20,115,25,5815.395226,2379.197873,242.9542163,34.07026148,668.3689461,652.1180495,551.88,259.4451215,40.76028,1687.042378,338.5348652,3120.361003,530.564,1179.580954,280.9329664,312.3965504,1.752,18095.35469
1211.89824,57.5,20,115,15,5913.603879,1626.885847,242.8333082,34.07649117,668.9951543,700.0218938,551.88,245.5061406,40.76028,1701.775442,337.4876033,3120.361003,530.564,1356.518097,280.9329664,312.3965504,1.752,17666.35066
1211.89824,57.5,20,115,17.5,5861.42121,1807.971907,242.8137183,34.0767901,668.5423468,665.3508439,551.88,254.6361064,40.76028,1693.931972,340.3155883,3120.361003,530.564,1356.518097,280.9329664,312.3965504,1.752,17764.22538
1211.89824,57.5,20,115,20,5835.973797,2212.299004,243.6557257,34.09500494,668.4770653,656.3687293,551.88,257.976801,40.76028,1690.097626,339.6193745,3120.361003,530.564,1356.518097,280.9329664,312.3965504,1.752,18133.72802
1211.89824,57.5,20,115,22.5,5821.600078,2127.756778,243.3804644,34.09201328,668.5192241,653.1510135,551.88,259.1709324,40.76028,1687.963743,339.0404001,3120.361003,530.564,1356.518097,280.9329664,312.3965504,1.752,18029.83954
1211.89824,57.5,20,115,25,5815.395226,2379.197873,242.9542163,34.07026148,668.3689461,652.1180495,551.88,259.4451215,40.76028,1687.042378,338.5348652,3120.361003,530.564,1356.518097,280.9329664,312.3965504,1.752,18272.29183
1211.89824,60,20,115,15,5913.603879,1626.885847,242.8333082,34.07649117,668.9951543,700.0218938,551.88,245.5061406,40.76028,1701.775442,337.4876033,3120.361003,530.564,1415.497144,280.9329664,312.3965504,1.752,17725.3297
1211.89824,60,20,115,17.5,5861.42121,1807.971907,242.8137183,34.0767901,668.5423468,665.3508439,551.88,254.6361064,40.76028,1693.931972,340.3155883,3120.361003,530.564,1415.497144,280.9329664,312.3965504,1.752,17823.20443
1211.89824,60,20,115,20,5835.973797,2212.299004,243.6557257,34.09500494,668.4770653,656.3687293,551.88,257.976801,40.76028,1690.097626,339.6193745,3120.361003,530.564,1415.497144,280.9329664,312.3965504,1.752,18192.70707
1211.89824,60,20,115,22.5,5821.600078,2127.756778,243.3804644,34.09201328,668.5192241,653.1510135,551.88,259.1709324,40.76028,1687.963743,339.0404001,3120.361003,530.564,1415.497144,280.9329664,312.3965504,1.752,18088.81859
1211.89824,60,20,115,25,5815.395226,2379.197873,242.9542163,34.07026148,668.3689461,652.1180495,551.88,259.4451215,40.76028,1687.042378,338.5348652,3120.361003,530.564,1415.497144,280.9329664,312.3965504,1.752,18331.27088
1211.89824,35,20,129.55,15,5924.884129,1714.133909,246.5173335,34.48122269,675.2382353,707.6144834,551.88,254.966119,40.76028,1703.442343,340.3514902,3481.831891,597.69188,825.7066675,280.9329664,312.3965504,1.752,17694.5815
1211.89824,35,20,129.55,17.5,5866.936048,1939.472889,246.0752528,34.47836395,675.0428631,667.4678915,551.88,264.6677403,40.76028,1694.739841,342.2503186,3481.831891,597.69188,825.7066675,280.9329664,312.3965504,1.752,17824.08344
1211.89824,35,20,129.55,20,5837.700652,2559.407496,246.4084374,34.48119791,675.1655642,656.882801,551.88,269.1648132,40.76028,1690.35229,340.696467,3481.831891,597.69188,825.7066675,280.9329664,312.3965504,1.752,18403.21195
1211.89824,35,20,129.55,22.5,5823.430962,3132.349395,246.4193802,34.48493666,675.0747582,653.4806843,551.88,271.4969617,40.76028,1688.229408,340.2049804,3481.831891,597.69188,825.7066675,280.9329664,312.3965504,1.752,18958.1237
1211.89824,35,20,129.55,25,5816.597137,3060.522148,247.0415856,34.49577245,675.1940366,652.2816919,551.88,270.7566033,40.76028,1687.220689,339.8733328,3481.831891,597.69188,825.7066675,280.9329664,312.3965504,1.752,18876.93523
1211.89824,45,20,129.55,15,5924.884129,1714.133909,246.5173335,34.48122269,675.2382353,707.6144834,551.88,254.966119,40.76028,1703.442343,340.3514902,3481.831891,597.69188,1061.622858,280.9329664,312.3965504,1.752,17930.49769
1211.89824,45,20,129.55,17.5,5866.936048,1939.472889,246.0752528,34.47836395,675.0428631,667.4678915,551.88,264.6677403,40.76028,1694.739841,342.2503186,3481.831891,597.69188,1061.622858,280.9329664,312.3965504,1.752,18059.99963
1211.89824,45,20,129.55,20,5837.700652,2559.407496,246.4084374,34.48119791,675.1655642,656.882801,551.88,269.1648132,40.76028,1690.35229,340.696467,3481.831891,597.69188,1061.622858,280.9329664,312.3965504,1.752,18639.12814
1211.89824,45,20,129.55,22.5,5823.430962,3132.349395,246.4193802,34.48493666,675.0747582,653.4806843,551.88,271.4969617,40.76028,1688.229408,340.2049804,3481.831891,597.69188,1061.622858,280.9329664,312.3965504,1.752,19194.03989
1211.89824,45,20,129.55,25,5816.597137,3060.522148,247.0415856,34.49577245,675.1940366,652.2816919,551.88,270.7566033,40.76028,1687.220689,339.8733328,3481.831891,597.69188,1061.622858,280.9329664,312.3965504,1.752,19112.85142
1211.89824,50,20,129.55,15,5924.884129,1714.133909,246.5173335,34.48122269,675.2382353,707.6144834,551.88,254.966119,40.76028,1703.442343,340.3514902,3481.831891,597.69188,1179.580954,280.9329664,312.3965504,1.752,18048.45579
1211.89824,50,20,129.55,17.5,5866.936048,1939.472889,246.0752528,34.47836395,675.0428631,667.4678915,551.88,264.6677403,40.76028,1694.739841,342.2503186,3481.831891,597.69188,1179.580954,280.9329664,312.3965504,1.752,18177.95773
1211.89824,50,20,129.55,20,5837.700652,2559.407496,246.4084374,34.48119791,675.1655642,656.882801,551.88,269.1648132,40.76028,1690.35229,340.696467,3481.831891,597.69188,1179.580954,280.9329664,312.3965504,1.752,18757.08624
1211.89824,50,20,129.55,22.5,5823.430962,3132.349395,246.4193802,34.48493666,675.0747582,653.4806843,551.88,271.4969617,40.76028,1688.229408,340.2049804,3481.831891,597.69188,1179.580954,280.9329664,312.3965504,1.752,19311.99799
1211.89824,50,20,129.55,25,5816.597137,3060.522148,247.0415856,34.49577245,675.1940366,652.2816919,551.88,270.7566033,40.76028,1687.220689,339.8733328,3481.831891,597.69188,1179.580954,280.9329664,312.3965504,1.752,19230.80952
1211.89824,57.5,20,129.55,15,5924.884129,1714.133909,246.5173335,34.48122269,675.2382353,707.6144834,551.88,254.966119,40.76028,1703.442343,340.3514902,3481.831891,597.69188,1356.518097,280.9329664,312.3965504,1.752,18225.39293
1211.89824,57.5,20,129.55,17.5,5866.936048,1939.472889,246.0752528,34.47836395,675.0428631,667.4678915,551.88,264.6677403,40.76028,1694.739841,342.2503186,3481.831891,597.69188,1356.518097,280.9329664,312.3965504,1.752,18354.89487
1211.89824,57.5,20,129.55,20,5837.700652,2559.407496,246.4084374,34.48119791,675.1655642,656.882801,551.88,269.1648132,40.76028,1690.35229,340.696467,3481.831891,597.69188,1356.518097,280.9329664,312.3965504,1.752,18934.02338
1211.89824,57.5,20,129.55,22.5,5823.430962,3132.349395,246.4193802,34.48493666,675.0747582,653.4806843,551.88,271.4969617,40.76028,1688.229408,340.2049804,3481.831891,597.69188,1356.518097,280.9329664,312.3965504,1.752,19488.93513
1211.89824,57.5,20,129.55,25,5816.597137,3060.522148,247.0415856,34.49577245,675.1940366,652.2816919,551.88,270.7566033,40.76028,1687.220689,339.8733328,3481.831891,597.69188,1356.518097,280.9329664,312.3965504,1.752,19407.74666
1211.89824,60,20,129.55,15,5924.884129,1714.133909,246.5173335,34.48122269,675.2382353,707.6144834,551.88,254.966119,40.76028,1703.442343,340.3514902,3481.831891,597.69188,1415.497144,280.9329664,312.3965504,1.752,18284.37198
1211.89824,60,20,129.55,17.5,5866.936048,1939.472889,246.0752528,34.47836395,675.0428631,667.4678915,551.88,264.6677403,40.76028,1694.739841,342.2503186,3481.831891,597.69188,1415.497144,280.9329664,312.3965504,1.752,18413.87392
1211.89824,60,20,129.55,20,5837.700652,2559.407496,246.4084374,34.48119791,675.1655642,656.882801,551.88,269.1648132,40.76028,1690.35229,340.696467,3481.831891,597.69188,1415.497144,280.9329664,312.3965504,1.752,18993.00243
1211.89824,60,20,129.55,22.5,5823.430962,3132.349395,246.4193802,34.48493666,675.0747582,653.4806843,551.88,271.4969617,40.76028,1688.229408,340.2049804,3481.831891,597.69188,1415.497144,280.9329664,312.3965504,1.752,19547.91418
1211.89824,60,20,129.55,25,5816.597137,3060.522148,247.0415856,34.49577245,675.1940366,652.2816919,551.88,270.7566033,40.76028,1687.220689,339.8733328,3481.831891,597.69188,1415.497144,280.9329664,312.3965504,1.752,19466.72571
1211.89824,35,20,145,15,5937.101512,1806.978228,248.907045,34.83255761,684.8923421,716.0972264,551.88,264.4182406,40.76028,1705.249012,342.7945524,3865.661803,668.972,825.7066675,280.9329664,312.3965504,1.752,18289.33298
1211.89824,35,20,145,17.5,5872.70175,2099.083313,248.9895918,34.84601449,685.131811,669.8079275,551.88,274.48504,40.76028,1695.581735,343.5183486,3865.661803,668.972,825.7066675,280.9329664,312.3965504,1.752,18472.2078
1211.89824,35,20,145,20,5838.191208,2684.010405,248.3685191,34.8263923,685.3526421,657.1599721,551.88,280.3870219,40.76028,1690.428725,342.4626008,3865.661803,668.972,825.7066675,280.9329664,312.3965504,1.752,19009.24975
1211.89824,35,20,145,22.5,5823.333587,4497.078061,248.7116581,34.83621559,685.1739056,653.5258228,551.88,283.9124534,40.76028,1688.212899,341.8855819,3865.661803,668.972,825.7066675,280.9329664,312.3965504,1.752,20804.73245
1211.89824,35,20,145,25,5816.491524,3657.244201,250.2928708,34.88266352,685.4349088,652.2964147,551.88,282.4257246,40.76028,1687.202931,341.9710732,3865.661803,668.972,825.7066675,280.9329664,312.3965504,1.752,19956.30458
1211.89824,45,20,145,15,5937.101512,1806.978228,248.907045,34.83255761,684.8923421,716.0972264,551.88,264.4182406,40.76028,1705.249012,342.7945524,3865.661803,668.972,1061.622858,280.9329664,312.3965504,1.752,18525.24918
1211.89824,45,20,145,17.5,5872.70175,2099.083313,248.9895918,34.84601449,685.131811,669.8079275,551.88,274.48504,40.76028,1695.581735,343.5183486,3865.661803,668.972,1061.622858,280.9329664,312.3965504,1.752,18708.12399
1211.89824,45,20,145,20,5838.191208,2684.010405,248.3685191,34.8263923,685.3526421,657.1599721,551.88,280.3870219,40.76028,1690.428725,342.4626008,3865.661803,668.972,1061.622858,280.9329664,312.3965504,1.752,19245.16594
1211.89824,45,20,145,22.5,5823.333587,4497.078061,248.7116581,34.83621559,685.1739056,653.5258228,551.88,283.9124534,40.76028,1688.212899,341.8855819,3865.661803,668.972,1061.622858,280.9329664,312.3965504,1.752,21040.64864
1211.89824,45,20,145,25,5816.491524,3657.244201,250.2928708,34.88266352,685.4349088,652.2964147,551.88,282.4257246,40.76028,1687.202931,341.9710732,3865.661803,668.972,1061.622858,280.9329664,312.3965504,1.752,20192.22077
1211.89824,50,20,145,15,5937.101512,1806.978228,248.907045,34.83255761,684.8923421,716.0972264,551.88,264.4182406,40.76028,1705.249012,342.7945524,3865.661803,668.972,1179.580954,280.9329664,312.3965504,1.752,18643.20727
1211.89824,50,20,145,17.5,5872.70175,2099.083313,248.9895918,34.84601449,685.131811,669.8079275,551.88,274.48504,40.76028,1695.581735,343.5183486,3865.661803,668.972,1179.580954,280.9329664,312.3965504,1.752,18826.08208
1211.89824,50,20,145,20,5838.191208,2684.010405,248.3685191,34.8263923,685.3526421,657.1599721,551.88,280.3870219,40.76028,1690.428725,342.4626008,3865.661803,668.972,1179.580954,280.9329664,312.3965504,1.752,19363.12404
1211.89824,50,20,145,22.5,5823.333587,4497.078061,248.7116581,34.83621559,685.1739056,653.5258228,551.88,283.9124534,40.76028,1688.212899,341.8855819,3865.661803,668.972,1179.580954,280.9329664,312.3965504,1.752,21158.60674
1211.89824,50,20,145,25,5816.491524,3657.244201,250.2928708,34.88266352,685.4349088,652.2964147,551.88,282.4257246,40.76028,1687.202931,341.9710732,3865.661803,668.972,1179.580954,280.9329664,312.3965504,1.752,20310.17887
1211.89824,57.5,20,145,15,5937.101512,1806.978228,248.907045,34.83255761,684.8923421,716.0972264,551.88,264.4182406,40.76028,1705.249012,342.7945524,3865.661803,668.972,1356.518097,280.9329664,312.3965504,1.752,18820.14441
1211.89824,57.5,20,145,17.5,5872.70175,2099.083313,248.9895918,34.84601449,685.131811,669.8079275,551.88,274.48504,40.76028,1695.581735,343.5183486,3865.661803,668.972,1356.518097,280.9329664,312.3965504,1.752,19003.01923
1211.89824,57.5,20,145,20,5838.191208,2684.010405,248.3685191,34.8263923,685.3526421,657.1599721,551.88,280.3870219,40.76028,1690.428725,342.4626008,3865.661803,668.972,1356.518097,280.9329664,312.3965504,1.752,19540.06118
1211.89824,57.5,20,145,22.5,5823.333587,4497.078061,248.7116581,34.83621559,685.1739056,653.5258228,551.88,283.9124534,40.76028,1688.212899,341.8855819,3865.661803,668.972,1356.518097,280.9329664,312.3965504,1.752,21335.54388
1211.89824,57.5,20,145,25,5816.491524,3657.244201,250.2928708,34.88266352,685.4349088,652.2964147,551.88,282.4257246,40.76028,1687.202931,341.9710732,3865.661803,668.972,1356.518097,280.9329664,312.3965504,1.752,20487.11601
1211.89824,60,20,145,15,5937.101512,1806.978228,248.907045,34.83255761,684.8923421,716.0972264,551.88,264.4182406,40.76028,1705.249012,342.7945524,3865.661803,668.972,1415.497144,280.9329664,312.3965504,1.752,18879.12346
1211.89824,60,20,145,17.5,5872.70175,2099.083313,248.9895918,34.84601449,685.131811,669.8079275,551.88,274.48504,40.76028,1695.581735,343.5183486,3865.661803,668.972,1415.497144,280.9329664,312.3965504,1.752,19061.99828
1211.89824,60,20,145,20,5838.191208,2684.010405,248.3685191,34.8263923,685.3526421,657.1599721,551.88,280.3870219,40.76028,1690.428725,342.4626008,3865.661803,668.972,1415.497144,280.9329664,312.3965504,1.752,19599.04023
1211.89824,60,20,145,22.5,5823.333587,4497.078061,248.7116581,34.83621559,685.1739056,653.5258228,551.88,283.9124534,40.76028,1688.212899,341.8855819,3865.661803,668.972,1415.497144,280.9329664,312.3965504,1.752,21394.52293
1211.89824,60,20,145,25,5816.491524,3657.244201,250.2928708,34.88266352,685.4349088,652.2964147,551.88,282.4257246,40.76028,1687.202931,341.9710732,3865.661803,668.972,1415.497144,280.9329664,312.3965504,1.752,20546.09506
1211.89824,35,20,160,15,5950.771794,1897.19226,250.9524266,35.11040103,700.7256731,724.119648,551.88,273.3182471,40.76028,1707.294349,346.0824475,4238.312203,738.176,825.7066675,280.9329664,312.3965504,1.752,18875.48391
1211.89824,35,20,160,17.5,5880.757938,2308.024294,250.5704463,35.10303173,700.5880188,672.7578371,551.88,283.0966706,40.76028,1696.773611,345.6287861,4238.312203,738.176,825.7066675,280.9329664,312.3965504,1.752,19163.2173
1211.89824,35,20,160,20,5842.931069,2736.032812,250.6827304,35.10679814,700.3324449,658.1641904,551.88,289.1406317,40.76028,1691.122321,346.6076456,4238.312203,738.176,825.7066675,280.9329664,312.3965504,1.752,19540.03731
1211.89824,35,20,160,22.5,5819.892992,4533.070133,250.4611421,35.10053627,700.2389392,653.0454363,551.88,291.8356037,40.76028,1687.70035,345.8059612,4238.312203,738.176,825.7066675,280.9329664,312.3965504,1.752,21307.06776
1211.89824,35,20,160,25,5815.855578,3128.57742,250.8140184,35.11087184,700.0898788,652.2490638,551.88,289.5639023,40.76028,1687.108355,345.8901149,4238.312203,738.176,825.7066675,280.9329664,312.3965504,1.752,19895.17587
1211.89824,45,20,160,15,5950.771794,1897.19226,250.9524266,35.11040103,700.7256731,724.119648,551.88,273.3182471,40.76028,1707.294349,346.0824475,4238.312203,738.176,1061.622858,280.9329664,312.3965504,1.752,19111.4001
1211.89824,45,20,160,17.5,5880.757938,2308.024294,250.5704463,35.10303173,700.5880188,672.7578371,551.88,283.0966706,40.76028,1696.773611,345.6287861,4238.312203,738.176,1061.622858,280.9329664,312.3965504,1.752,19399.13349
1211.89824,45,20,160,20,5842.931069,2736.032812,250.6827304,35.10679814,700.3324449,658.1641904,551.88,289.1406317,40.76028,1691.122321,346.6076456,4238.312203,738.176,1061.622858,280.9329664,312.3965504,1.752,19775.9535
1211.89824,45,20,160,22.5,5819.892992,4533.070133,250.4611421,35.10053627,700.2389392,653.0454363,551.88,291.8356037,40.76028,1687.70035,345.8059612,4238.312203,738.176,1061.622858,280.9329664,312.3965504,1.752,21542.98395
1211.89824,45,20,160,25,5815.855578,3128.57742,250.8140184,35.11087184,700.0898788,652.2490638,551.88,289.5639023,40.76028,1687.108355,345.8901149,4238.312203,738.176,1061.622858,280.9329664,312.3965504,1.752,20131.09206
1211.89824,50,20,160,15,5950.771794,1897.19226,250.9524266,35.11040103,700.7256731,724.119648,551.88,273.3182471,40.76028,1707.294349,346.0824475,4238.312203,738.176,1179.580954,280.9329664,312.3965504,1.752,19229.3582
1211.89824,50,20,160,17.5,5880.757938,2308.024294,250.5704463,35.10303173,700.5880188,672.7578371,551.88,283.0966706,40.76028,1696.773611,345.6287861,4238.312203,738.176,1179.580954,280.9329664,312.3965504,1.752,19517.09159
1211.89824,50,20,160,20,5842.931069,2736.032812,250.6827304,35.10679814,700.3324449,658.1641904,551.88,289.1406317,40.76028,1691.122321,346.6076456,4238.312203,738.176,1179.580954,280.9329664,312.3965504,1.752,19893.9116
1211.89824,50,20,160,22.5,5819.892992,4533.070133,250.4611421,35.10053627,700.2389392,653.0454363,551.88,291.8356037,40.76028,1687.70035,345.8059612,4238.312203,738.176,1179.580954,280.9329664,312.3965504,1.752,21660.94205
1211.89824,50,20,160,25,5815.855578,3128.57742,250.8140184,35.11087184,700.0898788,652.2490638,551.88,289.5639023,40.76028,1687.108355,345.8901149,4238.312203,738.176,1179.580954,280.9329664,312.3965504,1.752,20249.05016
1211.89824,57.5,20,160,15,5950.771794,1897.19226,250.9524266,35.11040103,700.7256731,724.119648,551.88,273.3182471,40.76028,1707.294349,346.0824475,4238.312203,738.176,1356.518097,280.9329664,312.3965504,1.752,19406.29534
1211.89824,57.5,20,160,17.5,5880.757938,2308.024294,250.5704463,35.10303173,700.5880188,672.7578371,551.88,283.0966706,40.76028,1696.773611,345.6287861,4238.312203,738.176,1356.518097,280.9329664,312.3965504,1.752,19694.02873
1211.89824,57.5,20,160,20,5842.931069,2736.032812,250.6827304,35.10679814,700.3324449,658.1641904,551.88,289.1406317,40.76028,1691.122321,346.6076456,4238.312203,738.176,1356.518097,280.9329664,312.3965504,1.752,20070.84874
1211.89824,57.5,20,160,22.5,5819.892992,4533.070133,250.4611421,35.10053627,700.2389392,653.0454363,551.88,291.8356037,40.76028,1687.70035,345.8059612,4238.312203,738.176,1356.518097,280.9329664,312.3965504,1.752,21837.87919
1211.89824,57.5,20,160,25,5815.855578,3128.57742,250.8140184,35.11087184,700.0898788,652.2490638,551.88,289.5639023,40.76028,1687.108355,345.8901149,4238.312203,738.176,1356.518097,280.9329664,312.3965504,1.752,20425.9873
1211.89824,60,20,160,15,5950.771794,1897.19226,250.9524266,35.11040103,700.7256731,724.119648,551.88,273.3182471,40.76028,1707.294349,346.0824475,4238.312203,738.176,1415.497144,280.9329664,312.3965504,1.752,19465.27439
1211.89824,60,20,160,17.5,5880.757938,2308.024294,250.5704463,35.10303173,700.5880188,672.7578371,551.88,283.0966706,40.76028,1696.773611,345.6287861,4238.312203,738.176,1415.497144,280.9329664,312.3965504,1.752,19753.00778
1211.89824,60,20,160,20,5842.931069,2736.032812,250.6827304,35.10679814,700.3324449,658.1641904,551.88,289.1406317,40.76028,1691.122321,346.6076456,4238.312203,738.176,1415.497144,280.9329664,312.3965504,1.752,20129.82779
1211.89824,60,20,160,22.5,5819.892992,4533.070133,250.4611421,35.10053627,700.2389392,653.0454363,551.88,291.8356037,40.76028,1687.70035,345.8059612,4238.312203,738.176,1415.497144,280.9329664,312.3965504,1.752,21896.85824
1211.89824,60,20,160,25,5815.855578,3128.57742,250.8140184,35.11087184,700.0898788,652.2490638,551.88,289.5639023,40.76028,1687.108355,345.8901149,4238.312203,738.176,1415.497144,280.9329664,312.3965504,1.752,20484.96635
1211.89824,35,15,85,15,5888.062632,1450.435147,233.2141489,32.88607333,657.2917161,684.4802599,551.88,225.3440343,40.76028,1697.963824,329.2568187,2333.382532,392.156,825.7066675,280.9329664,312.3965504,1.752,15937.90165
1211.89824,35,15,85,17.5,5847.768215,1561.608573,233.0271775,32.88383676,657.3948973,660.7122377,551.88,232.7490055,40.76028,1691.911227,333.2006141,2333.382532,392.156,825.7066675,280.9329664,312.3965504,1.752,15990.22278
1211.89824,35,15,85,20,5828.07637,1507.043872,233.4398136,32.89326249,657.3593009,654.5669791,551.88,233.2431455,40.76028,1688.945385,333.3336549,2333.382532,392.156,825.7066675,280.9329664,312.3965504,1.752,15907.86878
1211.89824,35,15,85,22.5,5817.219139,1794.534448,232.4124908,32.87288702,657.3807059,652.4318765,551.88,235.1428181,40.76028,1687.319114,333.8340845,2333.382532,392.156,825.7066675,280.9329664,312.3965504,1.752,16182.11456
1211.89824,35,15,85,25,5814.69035,1729.894717,233.4439498,32.89743518,657.3129256,652.0032262,551.88,235.8645551,40.76028,1686.938478,333.8565828,2333.382532,392.156,825.7066675,280.9329664,312.3965504,1.752,16115.86922
1211.89824,45,15,85,15,5888.062632,1450.435147,233.2141489,32.88607333,657.2917161,684.4802599,551.88,225.3440343,40.76028,1697.963824,329.2568187,2333.382532,392.156,1061.622858,280.9329664,312.3965504,1.752,16173.81784
1211.89824,45,15,85,17.5,5847.768215,1561.608573,233.0271775,32.88383676,657.3948973,660.7122377,551.88,232.7490055,40.76028,1691.911227,333.2006141,2333.382532,392.156,1061.622858,280.9329664,312.3965504,1.752,16226.13897
1211.89824,45,15,85,20,5828.07637,1507.043872,233.4398136,32.89326249,657.3593009,654.5669791,551.88,233.2431455,40.76028,1688.945385,333.3336549,2333.382532,392.156,1061.622858,280.9329664,312.3965504,1.752,16143.78497
1211.89824,45,15,85,22.5,5817.219139,1794.534448,232.4124908,32.87288702,657.3807059,652.4318765,551.88,235.1428181,40.76028,1687.319114,333.8340845,2333.382532,392.156,1061.622858,280.9329664,312.3965504,1.752,16418.03075
1211.89824,45,15,85,25,5814.69035,1729.894717,233.4439498,32.89743518,657.3129256,652.0032262,551.88,235.8645551,40.76028,1686.938478,333.8565828,2333.382532,392.156,1061.622858,280.9329664,312.3965504,1.752,16351.78541
1211.89824,50,15,85,15,5888.062632,1450.435147,233.2141489,32.88607333,657.2917161,684.4802599,551.88,225.3440343,40.76028,1697.963824,329.2568187,2333.382532,392.156,1179.580954,280.9329664,312.3965504,1.752,16291.77594
1211.89824,50,15,85,17.5,5847.768215,1561.608573,233.0271775,32.88383676,657.3948973,660.7122377,551.88,232.7490055,40.76028,1691.911227,333.2006141,2333.382532,392.156,1179.580954,280.9329664,312.3965504,1.752,16344.09707
1211.89824,50,15,85,20,5828.07637,1507.043872,233.4398136,32.89326249,657.3593009,654.5669791,551.88,233.2431455,40.76028,1688.945385,333.3336549,2333.382532,392.156,1179.580954,280.9329664,312.3965504,1.752,16261.74307
1211.89824,50,15,85,22.5,5817.219139,1794.534448,232.4124908,32.87288702,657.3807059,652.4318765,551.88,235.1428181,40.76028,1687.319114,333.8340845,2333.382532,392.156,1179.580954,280.9329664,312.3965504,1.752,16535.98885
1211.89824,50,15,85,25,5814.69035,1729.894717,233.4439498,32.89743518,657.3129256,652.0032262,551.88,235.8645551,40.76028,1686.938478,333.8565828,2333.382532,392.156,1179.580954,280.9329664,312.3965504,1.752,16469.7435
1211.89824,57.5,15,85,15,5888.062632,1450.435147,233.2141489,32.88607333,657.2917161,684.4802599,551.88,225.3440343,40.76028,1697.963824,329.2568187,2333.382532,392.156,1356.518097,280.9329664,312.3965504,1.752,16468.71308
1211.89824,57.5,15,85,17.5,5847.768215,1561.608573,233.0271775,32.88383676,657.3948973,660.7122377,551.88,232.7490055,40.76028,1691.911227,333.2006141,2333.382532,392.156,1356.518097,280.9329664,312.3965504,1.752,16521.03421
1211.89824,57.5,15,85,20,5828.07637,1507.043872,233.4398136,32.89326249,657.3593009,654.5669791,551.88,233.2431455,40.76028,1688.945385,333.3336549,2333.382532,392.156,1356.518097,280.9329664,312.3965504,1.752,16438.68021
1211.89824,57.5,15,85,22.5,5817.219139,1794.534448,232.4124908,32.87288702,657.3807059,652.4318765,551.88,235.1428181,40.76028,1687.319114,333.8340845,2333.382532,392.156,1356.518097,280.9329664,312.3965504,1.752,16712.92599
1211.89824,57.5,15,85,25,5814.69035,1729.894717,233.4439498,32.89743518,657.3129256,652.0032262,551.88,235.8645551,40.76028,1686.938478,333.8565828,2333.382532,392.156,1356.518097,280.9329664,312.3965504,1.752,16646.68065
1211.89824,60,15,85,15,5888.062632,1450.435147,233.2141489,32.88607333,657.2917161,684.4802599,551.88,225.3440343,40.76028,1697.963824,329.2568187,2333.382532,392.156,1415.497144,280.9329664,312.3965504,1.752,16527.69213
1211.89824,60,15,85,17.5,5847.768215,1561.608573,233.0271775,32.88383676,657.3948973,660.7122377,551.88,232.7490055,40.76028,1691.911227,333.2006141,2333.382532,392.156,1415.497144,280.9329664,312.3965504,1.752,16580.01326
1211.89824,60,15,85,20,5828.07637,1507.043872,233.4398136,32.89326249,657.3593009,654.5669791,551.88,233.2431455,40.76028,1688.945385,333.3336549,2333.382532,392.156,1415.497144,280.9329664,312.3965504,1.752,16497.65926
1211.89824,60,15,85,22.5,5817.219139,1794.534448,232.4124908,32.87288702,657.3807059,652.4318765,551.88,235.1428181,40.76028,1687.319114,333.8340845,2333.382532,392.156,1415.497144,280.9329664,312.3965504,1.752,16771.90504
1211.89824,60,15,85,25,5814.69035,1729.894717,233.4439498,32.89743518,657.3129256,652.0032262,551.88,235.8645551,40.76028,1686.938478,333.8565828,2333.382532,392.156,1415.497144,280.9329664,312.3965504,1.752,16705.65969
1211.89824,35,15,100,15,5900.202779,1529.918915,237.3118228,33.50789655,662.7727632,691.8631723,551.88,234.4248932,40.76028,1699.782359,333.1617199,2706.032932,461.36,825.7066675,280.9329664,312.3965504,1.752,16503.76772
1211.89824,35,15,100,17.5,5854.114445,1666.7343,238.4162151,33.53139242,662.5593367,662.8224135,551.88,242.7829002,40.76028,1692.851974,336.7410396,2706.032932,461.36,825.7066675,280.9329664,312.3965504,1.752,16571.37541
1211.89824,35,15,100,20,5831.215419,1678.42645,238.8482465,33.54354019,662.4381379,655.2822399,551.88,245.1278168,40.76028,1689.403484,337.3848335,2706.032932,461.36,825.7066675,280.9329664,312.3965504,1.752,16552.49156
1211.89824,35,15,100,22.5,5818.827222,1874.827916,238.4411837,33.53662211,662.5616226,652.6905481,551.88,246.1567808,40.76028,1687.560416,336.8941508,2706.032932,461.36,825.7066675,280.9329664,312.3965504,1.752,16732.31786
1211.89824,35,15,100,25,5813.632333,1950.561388,238.0195741,33.51993044,662.2775281,651.8908355,551.88,247.4474539,40.76028,1686.779177,336.6348159,2706.032932,461.36,825.7066675,280.9329664,312.3965504,1.752,16801.58443
1211.89824,45,15,100,15,5900.202779,1529.918915,237.3118228,33.50789655,662.7727632,691.8631723,551.88,234.4248932,40.76028,1699.782359,333.1617199,2706.032932,461.36,1061.622858,280.9329664,312.3965504,1.752,16739.68391
1211.89824,45,15,100,17.5,5854.114445,1666.7343,238.4162151,33.53139242,662.5593367,662.8224135,551.88,242.7829002,40.76028,1692.851974,336.7410396,2706.032932,461.36,1061.622858,280.9329664,312.3965504,1.752,16807.2916
1211.89824,45,15,100,20,5831.215419,1678.42645,238.8482465,33.54354019,662.4381379,655.2822399,551.88,245.1278168,40.76028,1689.403484,337.3848335,2706.032932,461.36,1061.622858,280.9329664,312.3965504,1.752,16788.40775
1211.89824,45,15,100,22.5,5818.827222,1874.827916,238.4411837,33.53662211,662.5616226,652.6905481,551.88,246.1567808,40.76028,1687.560416,336.8941508,2706.032932,461.36,1061.622858,280.9329664,312.3965504,1.752,16968.23405
1211.89824,45,15,100,25,5813.632333,1950.561388,238.0195741,33.51993044,662.2775281,651.8908355,551.88,247.4474539,40.76028,1686.779177,336.6348159,2706.032932,461.36,1061.622858,280.9329664,312.3965504,1.752,17037.50062
1211.89824,50,15,100,15,5900.202779,1529.918915,237.3118228,33.50789655,662.7727632,691.8631723,551.88,234.4248932,40.76028,1699.782359,333.1617199,2706.032932,461.36,1179.580954,280.9329664,312.3965504,1.752,16857.642
1211.89824,50,15,100,17.5,5854.114445,1666.7343,238.4162151,33.53139242,662.5593367,662.8224135,551.88,242.7829002,40.76028,1692.851974,336.7410396,2706.032932,461.36,1179.580954,280.9329664,312.3965504,1.752,16925.2497
1211.89824,50,15,100,20,5831.215419,1678.42645,238.8482465,33.54354019,662.4381379,655.2822399,551.88,245.1278168,40.76028,1689.403484,337.3848335,2706.032932,461.36,1179.580954,280.9329664,312.3965504,1.752,16906.36585
1211.89824,50,15,100,22.5,5818.827222,1874.827916,238.4411837,33.53662211,662.5616226,652.6905481,551.88,246.1567808,40.76028,1687.560416,336.8941508,2706.032932,461.36,1179.580954,280.9329664,312.3965504,1.752,17086.19214
1211.89824,50,15,100,25,5813.632333,1950.561388,238.0195741,33.51993044,662.2775281,651.8908355,551.88,247.4474539,40.76028,1686.779177,336.6348159,2706.032932,461.36,1179.580954,280.9329664,312.3965504,1.752,17155.45872
1211.89824,57.5,15,100,15,5900.202779,1529.918915,237.3118228,33.50789655,662.7727632,691.8631723,551.88,234.4248932,40.76028,1699.782359,333.1617199,2706.032932,461.36,1356.518097,280.9329664,312.3965504,1.752,17034.57915
1211.89824,57.5,15,100,17.5,5854.114445,1666.7343,238.4162151,33.53139242,662.5593367,662.8224135,551.88,242.7829002,40.76028,1692.851974,336.7410396,2706.032932,461.36,1356.518097,280.9329664,312.3965504,1.752,17102.18684
1211.89824,57.5,15,100,20,5831.215419,1678.42645,238.8482465,33.54354019,662.4381379,655.2822399,551.88,245.1278168,40.76028,1689.403484,337.3848335,2706.032932,461.36,1356.518097,280.9329664,312.3965504,1.752,17083.30299
1211.89824,57.5,15,100,22.5,5818.827222,1874.827916,238.4411837,33.53662211,662.5616226,652.6905481,551.88,246.1567808,40.76028,1687.560416,336.8941508,2706.032932,461.36,1356.518097,280.9329664,312.3965504,1.752,17263.12929
1211.89824,57.5,15,100,25,5813.632333,1950.561388,238.0195741,33.51993044,662.2775281,651.8908355,551.88,247.4474539,40.76028,1686.779177,336.6348159,2706.032932,461.36,1356.518097,280.9329664,312.3965504,1.752,17332.39586
1211.89824,60,15,100,15,5900.202779,1529.918915,237.3118228,33.50789655,662.7727632,691.8631723,551.88,234.4248932,40.76028,1699.782359,333.1617199,2706.032932,461.36,1415.497144,280.9329664,312.3965504,1.752,17093.55819
1211.89824,60,15,100,17.5,5854.114445,1666.7343,238.4162151,33.53139242,662.5593367,662.8224135,551.88,242.7829002,40.76028,1692.851974,336.7410396,2706.032932,461.36,1415.497144,280.9329664,312.3965504,1.752,17161.16589
1211.89824,60,15,100,20,5831.215419,1678.42645,238.8482465,33.54354019,662.4381379,655.2822399,551.88,245.1278168,40.76028,1689.403484,337.3848335,2706.032932,461.36,1415.497144,280.9329664,312.3965504,1.752,17142.28204
1211.89824,60,15,100,22.5,5818.827222,1874.827916,238.4411837,33.53662211,662.5616226,652.6905481,551.88,246.1567808,40.76028,1687.560416,336.8941508,2706.032932,461.36,1415.497144,280.9329664,312.3965504,1.752,17322.10834
1211.89824,60,15,100,25,5813.632333,1950.561388,238.0195741,33.51993044,662.2775281,651.8908355,551.88,247.4474539,40.76028,1686.779177,336.6348159,2706.032932,461.36,1415.497144,280.9329664,312.3965504,1.752,17391.37491
1211.89824,35,15,115,15,5912.281399,1616.914672,242.3176812,34.02463131,668.3513007,699.1794925,551.88,244.3889347,40.76028,1701.579479,337.096946,3078.683332,530.564,825.7066675,280.9329664,312.3965504,1.752,17078.81033
1211.89824,35,15,115,17.5,5860.730318,1793.285388,242.4115076,34.02695375,667.897553,665.1006507,551.88,253.4470747,40.76028,1693.830253,340.0167384,3078.683332,530.564,825.7066675,280.9329664,312.3965504,1.752,17173.42223
1211.89824,35,15,115,20,5835.604699,2159.90609,243.2525918,34.04560814,667.8167944,656.2782275,551.88,256.682596,40.76028,1690.043652,339.4675806,3078.683332,530.564,825.7066675,280.9329664,312.3965504,1.752,17505.77364
1211.89824,35,15,115,22.5,5821.326167,2060.713781,242.9597461,34.04212556,667.872692,653.1043567,551.88,257.7958113,40.76028,1687.923992,338.8781348,3078.683332,530.564,825.7066675,280.9329664,312.3965504,1.752,17387.2926
1211.89824,35,15,115,25,5815.198373,2316.510488,242.4610749,34.01851533,667.6960435,652.0926034,551.88,258.1964447,40.76028,1687.01303,338.3776377,3078.683332,530.564,825.7066675,280.9329664,312.3965504,1.752,17634.24001
1211.89824,45,15,115,15,5912.281399,1616.914672,242.3176812,34.02463131,668.3513007,699.1794925,551.88,244.3889347,40.76028,1701.579479,337.096946,3078.683332,530.564,1061.622858,280.9329664,312.3965504,1.752,17314.72652
1211.89824,45,15,115,17.5,5860.730318,1793.285388,242.4115076,34.02695375,667.897553,665.1006507,551.88,253.4470747,40.76028,1693.830253,340.0167384,3078.683332,530.564,1061.622858,280.9329664,312.3965504,1.752,17409.33842
1211.89824,45,15,115,20,5835.604699,2159.90609,243.2525918,34.04560814,667.8167944,656.2782275,551.88,256.682596,40.76028,1690.043652,339.4675806,3078.683332,530.564,1061.622858,280.9329664,312.3965504,1.752,17741.68983
1211.89824,45,15,115,22.5,5821.326167,2060.713781,242.9597461,34.04212556,667.872692,653.1043567,551.88,257.7958113,40.76028,1687.923992,338.8781348,3078.683332,530.564,1061.622858,280.9329664,312.3965504,1.752,17623.20879
1211.89824,45,15,115,25,5815.198373,2316.510488,242.4610749,34.01851533,667.6960435,652.0926034,551.88,258.1964447,40.76028,1687.01303,338.3776377,3078.683332,530.564,1061.622858,280.9329664,312.3965504,1.752,17870.1562
1211.89824,50,15,115,15,5912.281399,1616.914672,242.3176812,34.02463131,668.3513007,699.1794925,551.88,244.3889347,40.76028,1701.579479,337.096946,3078.683332,530.564,1179.580954,280.9329664,312.3965504,1.752,17432.68462
1211.89824,50,15,115,17.5,5860.730318,1793.285388,242.4115076,34.02695375,667.897553,665.1006507,551.88,253.4470747,40.76028,1693.830253,340.0167384,3078.683332,530.564,1179.580954,280.9329664,312.3965504,1.752,17527.29652
1211.89824,50,15,115,20,5835.604699,2159.90609,243.2525918,34.04560814,667.8167944,656.2782275,551.88,256.682596,40.76028,1690.043652,339.4675806,3078.683332,530.564,1179.580954,280.9329664,312.3965504,1.752,17859.64792
1211.89824,50,15,115,22.5,5821.326167,2060.713781,242.9597461,34.04212556,667.872692,653.1043567,551.88,257.7958113,40.76028,1687.923992,338.8781348,3078.683332,530.564,1179.580954,280.9329664,312.3965504,1.752,17741.16689
1211.89824,50,15,115,25,5815.198373,2316.510488,242.4610749,34.01851533,667.6960435,652.0926034,551.88,258.1964447,40.76028,1687.01303,338.3776377,3078.683332,530.564,1179.580954,280.9329664,312.3965504,1.752,17988.11429
1211.89824,57.5,15,115,15,5912.281399,1616.914672,242.3176812,34.02463131,668.3513007,699.1794925,551.88,244.3889347,40.76028,1701.579479,337.096946,3078.683332,530.564,1356.518097,280.9329664,312.3965504,1.752,17609.62176
1211.89824,57.5,15,115,17.5,5860.730318,1793.285388,242.4115076,34.02695375,667.897553,665.1006507,551.88,253.4470747,40.76028,1693.830253,340.0167384,3078.683332,530.564,1356.518097,280.9329664,312.3965504,1.752,17704.23366
1211.89824,57.5,15,115,20,5835.604699,2159.90609,243.2525918,34.04560814,667.8167944,656.2782275,551.88,256.682596,40.76028,1690.043652,339.4675806,3078.683332,530.564,1356.518097,280.9329664,312.3965504,1.752,18036.58506
1211.89824,57.5,15,115,22.5,5821.326167,2060.713781,242.9597461,34.04212556,667.872692,653.1043567,551.88,257.7958113,40.76028,1687.923992,338.8781348,3078.683332,530.564,1356.518097,280.9329664,312.3965504,1.752,17918.10403
1211.89824,57.5,15,115,25,5815.198373,2316.510488,242.4610749,34.01851533,667.6960435,652.0926034,551.88,258.1964447,40.76028,1687.01303,338.3776377,3078.683332,530.564,1356.518097,280.9329664,312.3965504,1.752,18165.05144
1211.89824,60,15,115,15,5912.281399,1616.914672,242.3176812,34.02463131,668.3513007,699.1794925,551.88,244.3889347,40.76028,1701.579479,337.096946,3078.683332,530.564,1415.497144,280.9329664,312.3965504,1.752,17668.60081
1211.89824,60,15,115,17.5,5860.730318,1793.285388,242.4115076,34.02695375,667.897553,665.1006507,551.88,253.4470747,40.76028,1693.830253,340.0167384,3078.683332,530.564,1415.497144,280.9329664,312.3965504,1.752,17763.21271
1211.89824,60,15,115,20,5835.604699,2159.90609,243.2525918,34.04560814,667.8167944,656.2782275,551.88,256.682596,40.76028,1690.043652,339.4675806,3078.683332,530.564,1415.497144,280.9329664,312.3965504,1.752,18095.56411
1211.89824,60,15,115,22.5,5821.326167,2060.713781,242.9597461,34.04212556,667.872692,653.1043567,551.88,257.7958113,40.76028,1687.923992,338.8781348,3078.683332,530.564,1415.497144,280.9329664,312.3965504,1.752,17977.08308
1211.89824,60,15,115,25,5815.198373,2316.510488,242.4610749,34.01851533,667.6960435,652.0926034,551.88,258.1964447,40.76028,1687.01303,338.3776377,3078.683332,530.564,1415.497144,280.9329664,312.3965504,1.752,18224.03048
1211.89824,35,15,129.55,15,5923.591788,1704.041527,246.1707868,34.43846342,674.427013,706.7134854,551.88,253.9022671,40.76028,1703.25162,340.0650641,3440.15422,597.69188,825.7066675,280.9329664,312.3965504,1.752,17637.87658
1211.89824,35,15,129.55,17.5,5866.33336,1923.778455,245.7190064,34.43458914,674.1833739,667.2261976,551.88,263.5445269,40.76028,1694.65188,342.0818953,3440.15422,597.69188,825.7066675,280.9329664,312.3965504,1.752,17763.22785
1211.89824,35,15,129.55,20,5837.622356,2531.136534,246.1521577,34.44005675,674.2828938,656.8462162,551.88,267.8869463,40.76028,1690.340414,340.5724121,3440.15422,597.69188,825.7066675,280.9329664,312.3965504,1.752,18330.55455
1211.89824,35,15,129.55,22.5,5823.290636,2984.523052,246.1195898,34.4428489,674.2069933,653.4528902,551.88,270.0624025,40.76028,1688.20907,340.0763628,3440.15422,597.69188,825.7066675,280.9329664,312.3965504,1.752,18765.65841
1211.89824,35,15,129.55,25,5816.520828,2975.473648,246.5998553,34.44893517,674.2957554,652.2699515,551.88,269.4243786,40.76028,1687.209493,339.7068949,3440.15422,597.69188,825.7066675,280.9329664,312.3965504,1.752,18747.2243
1211.89824,45,15,129.55,15,5923.591788,1704.041527,246.1707868,34.43846342,674.427013,706.7134854,551.88,253.9022671,40.76028,1703.25162,340.0650641,3440.15422,597.69188,1061.622858,280.9329664,312.3965504,1.752,17873.79277
1211.89824,45,15,129.55,17.5,5866.33336,1923.778455,245.7190064,34.43458914,674.1833739,667.2261976,551.88,263.5445269,40.76028,1694.65188,342.0818953,3440.15422,597.69188,1061.622858,280.9329664,312.3965504,1.752,17999.14404
1211.89824,45,15,129.55,20,5837.622356,2531.136534,246.1521577,34.44005675,674.2828938,656.8462162,551.88,267.8869463,40.76028,1690.340414,340.5724121,3440.15422,597.69188,1061.622858,280.9329664,312.3965504,1.752,18566.47074
1211.89824,45,15,129.55,22.5,5823.290636,2984.523052,246.1195898,34.4428489,674.2069933,653.4528902,551.88,270.0624025,40.76028,1688.20907,340.0763628,3440.15422,597.69188,1061.622858,280.9329664,312.3965504,1.752,19001.5746
1211.89824,45,15,129.55,25,5816.520828,2975.473648,246.5998553,34.44893517,674.2957554,652.2699515,551.88,269.4243786,40.76028,1687.209493,339.7068949,3440.15422,597.69188,1061.622858,280.9329664,312.3965504,1.752,18983.1405
1211.89824,50,15,129.55,15,5923.591788,1704.041527,246.1707868,34.43846342,674.427013,706.7134854,551.88,253.9022671,40.76028,1703.25162,340.0650641,3440.15422,597.69188,1179.580954,280.9329664,312.3965504,1.752,17991.75087
1211.89824,50,15,129.55,17.5,5866.33336,1923.778455,245.7190064,34.43458914,674.1833739,667.2261976,551.88,263.5445269,40.76028,1694.65188,342.0818953,3440.15422,597.69188,1179.580954,280.9329664,312.3965504,1.752,18117.10213
1211.89824,50,15,129.55,20,5837.622356,2531.136534,246.1521577,34.44005675,674.2828938,656.8462162,551.88,267.8869463,40.76028,1690.340414,340.5724121,3440.15422,597.69188,1179.580954,280.9329664,312.3965504,1.752,18684.42884
1211.89824,50,15,129.55,22.5,5823.290636,2984.523052,246.1195898,34.4428489,674.2069933,653.4528902,551.88,270.0624025,40.76028,1688.20907,340.0763628,3440.15422,597.69188,1179.580954,280.9329664,312.3965504,1.752,19119.5327
1211.89824,50,15,129.55,25,5816.520828,2975.473648,246.5998553,34.44893517,674.2957554,652.2699515,551.88,269.4243786,40.76028,1687.209493,339.7068949,3440.15422,597.69188,1179.580954,280.9329664,312.3965504,1.752,19101.09859
1211.89824,57.5,15,129.55,15,5923.591788,1704.041527,246.1707868,34.43846342,674.427013,706.7134854,551.88,253.9022671,40.76028,1703.25162,340.0650641,3440.15422,597.69188,1356.518097,280.9329664,312.3965504,1.752,18168.68801
1211.89824,57.5,15,129.55,17.5,5866.33336,1923.778455,245.7190064,34.43458914,674.1833739,667.2261976,551.88,263.5445269,40.76028,1694.65188,342.0818953,3440.15422,597.69188,1356.518097,280.9329664,312.3965504,1.752,18294.03928
1211.89824,57.5,15,129.55,20,5837.622356,2531.136534,246.1521577,34.44005675,674.2828938,656.8462162,551.88,267.8869463,40.76028,1690.340414,340.5724121,3440.15422,597.69188,1356.518097,280.9329664,312.3965504,1.752,18861.36598
1211.89824,57.5,15,129.55,22.5,5823.290636,2984.523052,246.1195898,34.4428489,674.2069933,653.4528902,551.88,270.0624025,40.76028,1688.20907,340.0763628,3440.15422,597.69188,1356.518097,280.9329664,312.3965504,1.752,19296.46984
1211.89824,57.5,15,129.55,25,5816.520828,2975.473648,246.5998553,34.44893517,674.2957554,652.2699515,551.88,269.4243786,40.76028,1687.209493,339.7068949,3440.15422,597.69188,1356.518097,280.9329664,312.3965504,1.752,19278.03573
1211.89824,60,15,129.55,15,5923.591788,1704.041527,246.1707868,34.43846342,674.427013,706.7134854,551.88,253.9022671,40.76028,1703.25162,340.0650641,3440.15422,597.69188,1415.497144,280.9329664,312.3965504,1.752,18227.66706
1211.89824,60,15,129.55,17.5,5866.33336,1923.778455,245.7190064,34.43458914,674.1833739,667.2261976,551.88,263.5445269,40.76028,1694.65188,342.0818953,3440.15422,597.69188,1415.497144,280.9329664,312.3965504,1.752,18353.01833
1211.89824,60,15,129.55,20,5837.622356,2531.136534,246.1521577,34.44005675,674.2828938,656.8462162,551.88,267.8869463,40.76028,1690.340414,340.5724121,3440.15422,597.69188,1415.497144,280.9329664,312.3965504,1.752,18920.34503
1211.89824,60,15,129.55,22.5,5823.290636,2984.523052,246.1195898,34.4428489,674.2069933,653.4528902,551.88,270.0624025,40.76028,1688.20907,340.0763628,3440.15422,597.69188,1415.497144,280.9329664,312.3965504,1.752,19355.44889
1211.89824,60,15,129.55,25,5816.520828,2975.473648,246.5998553,34.44893517,674.2957554,652.2699515,551.88,269.4243786,40.76028,1687.209493,339.7068949,3440.15422,597.69188,1415.497144,280.9329664,312.3965504,1.752,19337.01478
1211.89824,35,15,145,15,5935.721047,1796.910245,248.6979743,34.79787167,683.5945083,715.1702776,551.88,263.4174287,40.76028,1705.044183,342.5214158,3823.984132,668.972,825.7066675,280.9329664,312.3965504,1.752,18232.25955
1211.89824,35,15,145,17.5,5872.014581,2079.865574,248.7166364,34.80986006,683.8035434,669.534113,551.88,273.4671577,40.76028,1695.481059,343.3779893,3823.984132,668.972,825.7066675,280.9329664,312.3965504,1.752,18407.45511
1211.89824,35,15,145,20,5838.065868,2679.664768,248.167941,34.79166921,684.0317256,657.1186217,551.88,279.2411556,40.76028,1690.409926,342.1852254,3823.984132,668.972,825.7066675,280.9329664,312.3965504,1.752,18960.0615
1211.89824,35,15,145,22.5,5823.488709,4374.902149,248.496053,34.80140757,683.8561854,653.5432111,551.88,282.6920416,40.76028,1688.235998,341.6284258,3823.984132,668.972,825.7066675,280.9329664,312.3965504,1.752,20638.02878
1211.89824,35,15,145,25,5816.561132,3625.205424,250.0374963,34.84590385,684.1208734,652.3015476,551.88,281.2750645,40.76028,1687.213504,341.6731347,3823.984132,668.972,825.7066675,280.9329664,312.3965504,1.752,19879.61868
1211.89824,45,15,145,15,5935.721047,1796.910245,248.6979743,34.79787167,683.5945083,715.1702776,551.88,263.4174287,40.76028,1705.044183,342.5214158,3823.984132,668.972,1061.622858,280.9329664,312.3965504,1.752,18468.17574
1211.89824,45,15,145,17.5,5872.014581,2079.865574,248.7166364,34.80986006,683.8035434,669.534113,551.88,273.4671577,40.76028,1695.481059,343.3779893,3823.984132,668.972,1061.622858,280.9329664,312.3965504,1.752,18643.3713
1211.89824,45,15,145,20,5838.065868,2679.664768,248.167941,34.79166921,684.0317256,657.1186217,551.88,279.2411556,40.76028,1690.409926,342.1852254,3823.984132,668.972,1061.622858,280.9329664,312.3965504,1.752,19195.97769
1211.89824,45,15,145,22.5,5823.488709,4374.902149,248.496053,34.80140757,683.8561854,653.5432111,551.88,282.6920416,40.76028,1688.235998,341.6284258,3823.984132,668.972,1061.622858,280.9329664,312.3965504,1.752,20873.94497
