FFU Air Flow Rate [kg/s],ULPA Pressure Drop [Pa],Cleanroom Overpressure [Pa],Process Exhaust [kg/s],Cooling Bifurcation Temperature [C],Chiller [MWha],LT Chiller [MWha],Booster Heat Pump [MWha],Hot Water Pump [MWha],Heat Recovery Water Pump [MWha],Chilled Water to Fab Pump [MWha],Chilled Water to PCW Pump [MWha],LT Chilled Water To Fab Pump [MWha],LT Chilled Water To PCW Pump [MWha],Cooling Water For Chiller Pump [MWha],Cooling Water For LT Chiller Pump [MWha],Cleanroom MAU Fan [MWha],Cleanroom Exhaust Fan [MWha],Cleanroom FFU Fan [MWha],Chem Room AHU Fan [MWha],Fac AHU Fan [MWha],Fac Recirculation Fan [MWha],Total [MWha]
1211.89824,45,15,145,25,5816.561132,3625.205424,250.0374963,34.84590385,684.1208734,652.3015476,551.88,281.2750645,40.76028,1687.213504,341.6731347,3823.984132,668.972,1061.622858,280.9329664,312.3965504,1.752,20115.53487
1211.89824,50,15,145,15,5935.721047,1796.910245,248.6979743,34.79787167,683.5945083,715.1702776,551.88,263.4174287,40.76028,1705.044183,342.5214158,3823.984132,668.972,1179.580954,280.9329664,312.3965504,1.752,18586.13383
1211.89824,50,15,145,17.5,5872.014581,2079.865574,248.7166364,34.80986006,683.8035434,669.534113,551.88,273.4671577,40.76028,1695.481059,343.3779893,3823.984132,668.972,1179.580954,280.9329664,312.3965504,1.752,18761.3294
1211.89824,50,15,145,20,5838.065868,2679.664768,248.167941,34.79166921,684.0317256,657.1186217,551.88,279.2411556,40.76028,1690.409926,342.1852254,3823.984132,668.972,1179.580954,280.9329664,312.3965504,1.752,19313.93578
1211.89824,50,15,145,22.5,5823.488709,4374.902149,248.496053,34.80140757,683.8561854,653.5432111,551.88,282.6920416,40.76028,1688.235998,341.6284258,3823.984132,668.972,1179.580954,280.9329664,312.3965504,1.752,20991.90306
1211.89824,50,15,145,25,5816.561132,3625.205424,250.0374963,34.84590385,684.1208734,652.3015476,551.88,281.2750645,40.76028,1687.213504,341.6731347,3823.984132,668.972,1179.580954,280.9329664,312.3965504,1.752,20233.49296
1211.89824,57.5,15,145,15,5935.721047,1796.910245,248.6979743,34.79787167,683.5945083,715.1702776,551.88,263.4174287,40.76028,1705.044183,342.5214158,3823.984132,668.972,1356.518097,280.9329664,312.3965504,1.752,18763.07098
1211.89824,57.5,15,145,17.5,5872.014581,2079.865574,248.7166364,34.80986006,683.8035434,669.534113,551.88,273.4671577,40.76028,1695.481059,343.3779893,3823.984132,668.972,1356.518097,280.9329664,312.3965504,1.752,18938.26654
1211.89824,57.5,15,145,20,5838.065868,2679.664768,248.167941,34.79166921,684.0317256,657.1186217,551.88,279.2411556,40.76028,1690.409926,342.1852254,3823.984132,668.972,1356.518097,280.9329664,312.3965504,1.752,19490.87293
1211.89824,57.5,15,145,22.5,5823.488709,4374.902149,248.496053,34.80140757,683.8561854,653.5432111,551.88,282.6920416,40.76028,1688.235998,341.6284258,3823.984132,668.972,1356.518097,280.9329664,312.3965504,1.752,21168.84021
1211.89824,57.5,15,145,25,5816.561132,3625.205424,250.0374963,34.84590385,684.1208734,652.3015476,551.88,281.2750645,40.76028,1687.213504,341.6731347,3823.984132,668.972,1356.518097,280.9329664,312.3965504,1.752,20410.43011
1211.89824,60,15,145,15,5935.721047,1796.910245,248.6979743,34.79787167,683.5945083,715.1702776,551.88,263.4174287,40.76028,1705.044183,342.5214158,3823.984132,668.972,1415.497144,280.9329664,312.3965504,1.752,18822.05002
1211.89824,60,15,145,17.5,5872.014581,2079.865574,248.7166364,34.80986006,683.8035434,669.534113,551.88,273.4671577,40.76028,1695.481059,343.3779893,3823.984132,668.972,1415.497144,280.9329664,312.3965504,1.752,18997.24559
1211.89824,60,15,145,20,5838.065868,2679.664768,248.167941,34.79166921,684.0317256,657.1186217,551.88,279.2411556,40.76028,1690.409926,342.1852254,3823.984132,668.972,1415.497144,280.9329664,312.3965504,1.752,19549.85197
1211.89824,60,15,145,22.5,5823.488709,4374.902149,248.496053,34.80140757,683.8561854,653.5432111,551.88,282.6920416,40.76028,1688.235998,341.6284258,3823.984132,668.972,1415.497144,280.9329664,312.3965504,1.752,21227.81925
1211.89824,60,15,145,25,5816.561132,3625.205424,250.0374963,34.84590385,684.1208734,652.3015476,551.88,281.2750645,40.76028,1687.213504,341.6731347,3823.984132,668.972,1415.497144,280.9329664,312.3965504,1.752,20469.40915
1211.89824,35,15,160,15,5949.08437,1887.053223,250.6642011,35.08198229,698.4992028,723.2649443,551.88,272.3120638,40.76028,1707.040049,345.5966294,4196.634532,738.176,825.7066675,280.9329664,312.3965504,1.752,18816.83566
1211.89824,35,15,160,17.5,5879.617375,2280.428766,250.4932149,35.08176857,698.4873273,672.3672683,551.88,282.1728689,40.76028,1696.603729,345.2704082,4196.634532,738.176,825.7066675,280.9329664,312.3965504,1.752,19088.76172
1211.89824,35,15,160,20,5841.918338,2721.888959,250.3419385,35.07829194,698.333048,657.966278,551.88,288.3326937,40.76028,1690.974693,345.9599318,4196.634532,738.176,825.7066675,280.9329664,312.3965504,1.752,19479.03317
1211.89824,35,15,160,22.5,5820.482496,4665.939277,250.2726111,35.07592826,698.2178035,653.1318988,551.88,291.3015319,40.76028,1687.788344,345.1812533,4196.634532,738.176,825.7066675,280.9329664,312.3965504,1.752,21395.63014
1211.89824,35,15,160,25,5815.886992,3285.092162,250.9498113,35.09681252,698.1567172,652.249728,551.88,289.1507885,40.76028,1687.112735,345.3158602,4196.634532,738.176,825.7066675,280.9329664,312.3965504,1.752,20007.2506
1211.89824,45,15,160,15,5949.08437,1887.053223,250.6642011,35.08198229,698.4992028,723.2649443,551.88,272.3120638,40.76028,1707.040049,345.5966294,4196.634532,738.176,1061.622858,280.9329664,312.3965504,1.752,19052.75185
1211.89824,45,15,160,17.5,5879.617375,2280.428766,250.4932149,35.08176857,698.4873273,672.3672683,551.88,282.1728689,40.76028,1696.603729,345.2704082,4196.634532,738.176,1061.622858,280.9329664,312.3965504,1.752,19324.67791
1211.89824,45,15,160,20,5841.918338,2721.888959,250.3419385,35.07829194,698.333048,657.966278,551.88,288.3326937,40.76028,1690.974693,345.9599318,4196.634532,738.176,1061.622858,280.9329664,312.3965504,1.752,19714.94936
1211.89824,45,15,160,22.5,5820.482496,4665.939277,250.2726111,35.07592826,698.2178035,653.1318988,551.88,291.3015319,40.76028,1687.788344,345.1812533,4196.634532,738.176,1061.622858,280.9329664,312.3965504,1.752,21631.54633
1211.89824,45,15,160,25,5815.886992,3285.092162,250.9498113,35.09681252,698.1567172,652.249728,551.88,289.1507885,40.76028,1687.112735,345.3158602,4196.634532,738.176,1061.622858,280.9329664,312.3965504,1.752,20243.16679
1211.89824,50,15,160,15,5949.08437,1887.053223,250.6642011,35.08198229,698.4992028,723.2649443,551.88,272.3120638,40.76028,1707.040049,345.5966294,4196.634532,738.176,1179.580954,280.9329664,312.3965504,1.752,19170.70995
1211.89824,50,15,160,17.5,5879.617375,2280.428766,250.4932149,35.08176857,698.4873273,672.3672683,551.88,282.1728689,40.76028,1696.603729,345.2704082,4196.634532,738.176,1179.580954,280.9329664,312.3965504,1.752,19442.63601
1211.89824,50,15,160,20,5841.918338,2721.888959,250.3419385,35.07829194,698.333048,657.966278,551.88,288.3326937,40.76028,1690.974693,345.9599318,4196.634532,738.176,1179.580954,280.9329664,312.3965504,1.752,19832.90745
1211.89824,50,15,160,22.5,5820.482496,4665.939277,250.2726111,35.07592826,698.2178035,653.1318988,551.88,291.3015319,40.76028,1687.788344,345.1812533,4196.634532,738.176,1179.580954,280.9329664,312.3965504,1.752,21749.50443
1211.89824,50,15,160,25,5815.886992,3285.092162,250.9498113,35.09681252,698.1567172,652.249728,551.88,289.1507885,40.76028,1687.112735,345.3158602,4196.634532,738.176,1179.580954,280.9329664,312.3965504,1.752,20361.12489
1211.89824,57.5,15,160,15,5949.08437,1887.053223,250.6642011,35.08198229,698.4992028,723.2649443,551.88,272.3120638,40.76028,1707.040049,345.5966294,4196.634532,738.176,1356.518097,280.9329664,312.3965504,1.752,19347.64709
1211.89824,57.5,15,160,17.5,5879.617375,2280.428766,250.4932149,35.08176857,698.4873273,672.3672683,551.88,282.1728689,40.76028,1696.603729,345.2704082,4196.634532,738.176,1356.518097,280.9329664,312.3965504,1.752,19619.57315
1211.89824,57.5,15,160,20,5841.918338,2721.888959,250.3419385,35.07829194,698.333048,657.966278,551.88,288.3326937,40.76028,1690.974693,345.9599318,4196.634532,738.176,1356.518097,280.9329664,312.3965504,1.752,20009.8446
1211.89824,57.5,15,160,22.5,5820.482496,4665.939277,250.2726111,35.07592826,698.2178035,653.1318988,551.88,291.3015319,40.76028,1687.788344,345.1812533,4196.634532,738.176,1356.518097,280.9329664,312.3965504,1.752,21926.44157
1211.89824,57.5,15,160,25,5815.886992,3285.092162,250.9498113,35.09681252,698.1567172,652.249728,551.88,289.1507885,40.76028,1687.112735,345.3158602,4196.634532,738.176,1356.518097,280.9329664,312.3965504,1.752,20538.06203
1211.89824,60,15,160,15,5949.08437,1887.053223,250.6642011,35.08198229,698.4992028,723.2649443,551.88,272.3120638,40.76028,1707.040049,345.5966294,4196.634532,738.176,1415.497144,280.9329664,312.3965504,1.752,19406.62614
1211.89824,60,15,160,17.5,5879.617375,2280.428766,250.4932149,35.08176857,698.4873273,672.3672683,551.88,282.1728689,40.76028,1696.603729,345.2704082,4196.634532,738.176,1415.497144,280.9329664,312.3965504,1.752,19678.5522
1211.89824,60,15,160,20,5841.918338,2721.888959,250.3419385,35.07829194,698.333048,657.966278,551.88,288.3326937,40.76028,1690.974693,345.9599318,4196.634532,738.176,1415.497144,280.9329664,312.3965504,1.752,20068.82364
1211.89824,60,15,160,22.5,5820.482496,4665.939277,250.2726111,35.07592826,698.2178035,653.1318988,551.88,291.3015319,40.76028,1687.788344,345.1812533,4196.634532,738.176,1415.497144,280.9329664,312.3965504,1.752,21985.42062
1211.89824,60,15,160,25,5815.886992,3285.092162,250.9498113,35.09681252,698.1567172,652.249728,551.88,289.1507885,40.76028,1687.112735,345.3158602,4196.634532,738.176,1415.497144,280.9329664,312.3965504,1.752,20597.04108
1211.89824,35,10,85,15,5886.089946,1438.249717,232.8383425,32.77010678,656.4104174,683.1631684,551.88,224.0130538,40.76028,1697.667492,328.7321875,2270.661684,392.156,825.7066675,280.9329664,312.3965504,1.752,15856.18058
1211.89824,35,10,85,17.5,5846.903305,1548.225307,231.8860177,32.75137411,656.5113,660.4141097,551.88,231.2071224,40.76028,1691.783542,332.7102689,2270.661684,392.156,825.7066675,280.9329664,312.3965504,1.752,15908.63849
1211.89824,35,10,85,20,5828.170163,1553.546695,232.5087596,32.76442781,656.4881103,654.5688602,551.88,231.1394671,40.76028,1688.958595,332.4060639,2270.661684,392.156,825.7066675,280.9329664,312.3965504,1.752,15886.79729
1211.89824,35,10,85,22.5,5817.136416,1684.023646,231.238263,32.73896737,656.4688468,652.4184926,551.88,233.2212161,40.76028,1687.304263,333.2302876,2270.661684,392.156,825.7066675,280.9329664,312.3965504,1.752,16004.02655
1211.89824,35,10,85,25,5815.426554,1664.447283,232.6242587,32.77159409,656.4740301,652.0883241,551.88,233.5681304,40.76028,1687.049076,333.2540918,2270.661684,392.156,825.7066675,280.9329664,312.3965504,1.752,15983.94949
1211.89824,45,10,85,15,5886.089946,1438.249717,232.8383425,32.77010678,656.4104174,683.1631684,551.88,224.0130538,40.76028,1697.667492,328.7321875,2270.661684,392.156,1061.622858,280.9329664,312.3965504,1.752,16092.09677
1211.89824,45,10,85,17.5,5846.903305,1548.225307,231.8860177,32.75137411,656.5113,660.4141097,551.88,231.2071224,40.76028,1691.783542,332.7102689,2270.661684,392.156,1061.622858,280.9329664,312.3965504,1.752,16144.55469
1211.89824,45,10,85,20,5828.170163,1553.546695,232.5087596,32.76442781,656.4881103,654.5688602,551.88,231.1394671,40.76028,1688.958595,332.4060639,2270.661684,392.156,1061.622858,280.9329664,312.3965504,1.752,16122.71348
1211.89824,45,10,85,22.5,5817.136416,1684.023646,231.238263,32.73896737,656.4688468,652.4184926,551.88,233.2212161,40.76028,1687.304263,333.2302876,2270.661684,392.156,1061.622858,280.9329664,312.3965504,1.752,16239.94274
1211.89824,45,10,85,25,5815.426554,1664.447283,232.6242587,32.77159409,656.4740301,652.0883241,551.88,233.5681304,40.76028,1687.049076,333.2540918,2270.661684,392.156,1061.622858,280.9329664,312.3965504,1.752,16219.86568
1211.89824,50,10,85,15,5886.089946,1438.249717,232.8383425,32.77010678,656.4104174,683.1631684,551.88,224.0130538,40.76028,1697.667492,328.7321875,2270.661684,392.156,1179.580954,280.9329664,312.3965504,1.752,16210.05486
1211.89824,50,10,85,17.5,5846.903305,1548.225307,231.8860177,32.75137411,656.5113,660.4141097,551.88,231.2071224,40.76028,1691.783542,332.7102689,2270.661684,392.156,1179.580954,280.9329664,312.3965504,1.752,16262.51278
1211.89824,50,10,85,20,5828.170163,1553.546695,232.5087596,32.76442781,656.4881103,654.5688602,551.88,231.1394671,40.76028,1688.958595,332.4060639,2270.661684,392.156,1179.580954,280.9329664,312.3965504,1.752,16240.67158
1211.89824,50,10,85,22.5,5817.136416,1684.023646,231.238263,32.73896737,656.4688468,652.4184926,551.88,233.2212161,40.76028,1687.304263,333.2302876,2270.661684,392.156,1179.580954,280.9329664,312.3965504,1.752,16357.90083
1211.89824,50,10,85,25,5815.426554,1664.447283,232.6242587,32.77159409,656.4740301,652.0883241,551.88,233.5681304,40.76028,1687.049076,333.2540918,2270.661684,392.156,1179.580954,280.9329664,312.3965504,1.752,16337.82378
1211.89824,57.5,10,85,15,5886.089946,1438.249717,232.8383425,32.77010678,656.4104174,683.1631684,551.88,224.0130538,40.76028,1697.667492,328.7321875,2270.661684,392.156,1356.518097,280.9329664,312.3965504,1.752,16386.99201
1211.89824,57.5,10,85,17.5,5846.903305,1548.225307,231.8860177,32.75137411,656.5113,660.4141097,551.88,231.2071224,40.76028,1691.783542,332.7102689,2270.661684,392.156,1356.518097,280.9329664,312.3965504,1.752,16439.44992
1211.89824,57.5,10,85,20,5828.170163,1553.546695,232.5087596,32.76442781,656.4881103,654.5688602,551.88,231.1394671,40.76028,1688.958595,332.4060639,2270.661684,392.156,1356.518097,280.9329664,312.3965504,1.752,16417.60872
1211.89824,57.5,10,85,22.5,5817.136416,1684.023646,231.238263,32.73896737,656.4688468,652.4184926,551.88,233.2212161,40.76028,1687.304263,333.2302876,2270.661684,392.156,1356.518097,280.9329664,312.3965504,1.752,16534.83798
1211.89824,57.5,10,85,25,5815.426554,1664.447283,232.6242587,32.77159409,656.4740301,652.0883241,551.88,233.5681304,40.76028,1687.049076,333.2540918,2270.661684,392.156,1356.518097,280.9329664,312.3965504,1.752,16514.76092
1211.89824,60,10,85,15,5886.089946,1438.249717,232.8383425,32.77010678,656.4104174,683.1631684,551.88,224.0130538,40.76028,1697.667492,328.7321875,2270.661684,392.156,1415.497144,280.9329664,312.3965504,1.752,16445.97106
1211.89824,60,10,85,17.5,5846.903305,1548.225307,231.8860177,32.75137411,656.5113,660.4141097,551.88,231.2071224,40.76028,1691.783542,332.7102689,2270.661684,392.156,1415.497144,280.9329664,312.3965504,1.752,16498.42897
1211.89824,60,10,85,20,5828.170163,1553.546695,232.5087596,32.76442781,656.4881103,654.5688602,551.88,231.1394671,40.76028,1688.958595,332.4060639,2270.661684,392.156,1415.497144,280.9329664,312.3965504,1.752,16476.58777
1211.89824,60,10,85,22.5,5817.136416,1684.023646,231.238263,32.73896737,656.4688468,652.4184926,551.88,233.2212161,40.76028,1687.304263,333.2302876,2270.661684,392.156,1415.497144,280.9329664,312.3965504,1.752,16593.81702
1211.89824,60,10,85,25,5815.426554,1664.447283,232.6242587,32.77159409,656.4740301,652.0883241,551.88,233.5681304,40.76028,1687.049076,333.2540918,2270.661684,392.156,1415.497144,280.9329664,312.3965504,1.752,16573.73997
1211.89824,35,10,100,15,5898.14055,1515.855853,236.4827114,33.4109669,661.8404034,690.6475642,551.88,232.7966345,40.76028,1699.474218,332.4604248,2643.312084,461.36,825.7066675,280.9329664,312.3965504,1.752,16419.20987
1211.89824,35,10,100,17.5,5852.971411,1646.848093,237.6391235,33.43593194,661.6948139,662.4426501,551.88,241.0199819,40.76028,1692.682466,336.1214023,2643.312084,461.36,825.7066675,280.9329664,312.3965504,1.752,16482.95642
1211.89824,35,10,100,20,5830.43758,1612.552991,237.9840596,33.4461738,661.5831521,655.1113471,551.88,243.1719926,40.76028,1689.29014,336.8632575,2643.312084,461.36,825.7066675,280.9329664,312.3965504,1.752,16418.54124
1211.89824,35,10,100,22.5,5818.455954,1887.886531,237.5370973,33.43828655,661.7039897,652.6304124,551.88,244.2965456,40.76028,1687.50596,336.4527446,2643.312084,461.36,825.7066675,280.9329664,312.3965504,1.752,16678.00807
1211.89824,35,10,100,25,5813.523484,1915.900181,237.2679658,33.4267516,661.431048,651.8756152,551.88,245.6402094,40.76028,1686.762949,336.2540935,2643.312084,461.36,825.7066675,280.9329664,312.3965504,1.752,16700.18285
1211.89824,45,10,100,15,5898.14055,1515.855853,236.4827114,33.4109669,661.8404034,690.6475642,551.88,232.7966345,40.76028,1699.474218,332.4604248,2643.312084,461.36,1061.622858,280.9329664,312.3965504,1.752,16655.12607
1211.89824,45,10,100,17.5,5852.971411,1646.848093,237.6391235,33.43593194,661.6948139,662.4426501,551.88,241.0199819,40.76028,1692.682466,336.1214023,2643.312084,461.36,1061.622858,280.9329664,312.3965504,1.752,16718.87261
1211.89824,45,10,100,20,5830.43758,1612.552991,237.9840596,33.4461738,661.5831521,655.1113471,551.88,243.1719926,40.76028,1689.29014,336.8632575,2643.312084,461.36,1061.622858,280.9329664,312.3965504,1.752,16654.45743
1211.89824,45,10,100,22.5,5818.455954,1887.886531,237.5370973,33.43828655,661.7039897,652.6304124,551.88,244.2965456,40.76028,1687.50596,336.4527446,2643.312084,461.36,1061.622858,280.9329664,312.3965504,1.752,16913.92426
1211.89824,45,10,100,25,5813.523484,1915.900181,237.2679658,33.4267516,661.431048,651.8756152,551.88,245.6402094,40.76028,1686.762949,336.2540935,2643.312084,461.36,1061.622858,280.9329664,312.3965504,1.752,16936.09904
1211.89824,50,10,100,15,5898.14055,1515.855853,236.4827114,33.4109669,661.8404034,690.6475642,551.88,232.7966345,40.76028,1699.474218,332.4604248,2643.312084,461.36,1179.580954,280.9329664,312.3965504,1.752,16773.08416
1211.89824,50,10,100,17.5,5852.971411,1646.848093,237.6391235,33.43593194,661.6948139,662.4426501,551.88,241.0199819,40.76028,1692.682466,336.1214023,2643.312084,461.36,1179.580954,280.9329664,312.3965504,1.752,16836.83071
1211.89824,50,10,100,20,5830.43758,1612.552991,237.9840596,33.4461738,661.5831521,655.1113471,551.88,243.1719926,40.76028,1689.29014,336.8632575,2643.312084,461.36,1179.580954,280.9329664,312.3965504,1.752,16772.41553
1211.89824,50,10,100,22.5,5818.455954,1887.886531,237.5370973,33.43828655,661.7039897,652.6304124,551.88,244.2965456,40.76028,1687.50596,336.4527446,2643.312084,461.36,1179.580954,280.9329664,312.3965504,1.752,17031.88235
1211.89824,50,10,100,25,5813.523484,1915.900181,237.2679658,33.4267516,661.431048,651.8756152,551.88,245.6402094,40.76028,1686.762949,336.2540935,2643.312084,461.36,1179.580954,280.9329664,312.3965504,1.752,17054.05713
1211.89824,57.5,10,100,15,5898.14055,1515.855853,236.4827114,33.4109669,661.8404034,690.6475642,551.88,232.7966345,40.76028,1699.474218,332.4604248,2643.312084,461.36,1356.518097,280.9329664,312.3965504,1.752,16950.0213
1211.89824,57.5,10,100,17.5,5852.971411,1646.848093,237.6391235,33.43593194,661.6948139,662.4426501,551.88,241.0199819,40.76028,1692.682466,336.1214023,2643.312084,461.36,1356.518097,280.9329664,312.3965504,1.752,17013.76785
1211.89824,57.5,10,100,20,5830.43758,1612.552991,237.9840596,33.4461738,661.5831521,655.1113471,551.88,243.1719926,40.76028,1689.29014,336.8632575,2643.312084,461.36,1356.518097,280.9329664,312.3965504,1.752,16949.35267
1211.89824,57.5,10,100,22.5,5818.455954,1887.886531,237.5370973,33.43828655,661.7039897,652.6304124,551.88,244.2965456,40.76028,1687.50596,336.4527446,2643.312084,461.36,1356.518097,280.9329664,312.3965504,1.752,17208.8195
1211.89824,57.5,10,100,25,5813.523484,1915.900181,237.2679658,33.4267516,661.431048,651.8756152,551.88,245.6402094,40.76028,1686.762949,336.2540935,2643.312084,461.36,1356.518097,280.9329664,312.3965504,1.752,17230.99427
1211.89824,60,10,100,15,5898.14055,1515.855853,236.4827114,33.4109669,661.8404034,690.6475642,551.88,232.7966345,40.76028,1699.474218,332.4604248,2643.312084,461.36,1415.497144,280.9329664,312.3965504,1.752,17009.00035
1211.89824,60,10,100,17.5,5852.971411,1646.848093,237.6391235,33.43593194,661.6948139,662.4426501,551.88,241.0199819,40.76028,1692.682466,336.1214023,2643.312084,461.36,1415.497144,280.9329664,312.3965504,1.752,17072.7469
1211.89824,60,10,100,20,5830.43758,1612.552991,237.9840596,33.4461738,661.5831521,655.1113471,551.88,243.1719926,40.76028,1689.29014,336.8632575,2643.312084,461.36,1415.497144,280.9329664,312.3965504,1.752,17008.33172
1211.89824,60,10,100,22.5,5818.455954,1887.886531,237.5370973,33.43828655,661.7039897,652.6304124,551.88,244.2965456,40.76028,1687.50596,336.4527446,2643.312084,461.36,1415.497144,280.9329664,312.3965504,1.752,17267.79855
1211.89824,60,10,100,25,5813.523484,1915.900181,237.2679658,33.4267516,661.431048,651.8756152,551.88,245.6402094,40.76028,1686.762949,336.2540935,2643.312084,461.36,1415.497144,280.9329664,312.3965504,1.752,17289.97332
1211.89824,35,10,115,15,5910.279468,1601.973371,241.5144145,33.94442766,667.3960014,697.9235081,551.88,242.7028573,40.76028,1701.282546,336.4860379,3015.962484,530.564,825.7066675,280.9329664,312.3965504,1.752,16993.45758
1211.89824,35,10,115,17.5,5859.667336,1771.333282,241.793441,33.95024601,666.9529397,664.7213256,551.88,251.6510462,40.76028,1693.67355,339.5373737,3015.962484,530.564,825.7066675,280.9329664,312.3965504,1.752,17083.23549
1211.89824,35,10,115,20,5834.986204,2078.237822,242.6104771,33.96901599,666.8528195,656.1307779,551.88,254.7364609,40.76028,1689.953299,339.2156266,3015.962484,530.564,825.7066675,280.9329664,312.3965504,1.752,17356.64745
1211.89824,35,10,115,22.5,5820.902841,1980.113544,242.2961833,33.96489606,666.9277231,653.03289,551.88,255.7539662,40.76028,1687.862548,338.6145513,3015.962484,530.564,825.7066675,280.9329664,312.3965504,1.752,17239.42409
1211.89824,35,10,115,25,5814.894443,2230.70322,241.7161672,33.93945609,666.7156258,652.0535247,551.88,256.3418489,40.76028,1686.967687,338.1314747,3015.962484,530.564,825.7066675,280.9329664,312.3965504,1.752,17481.4184
1211.89824,45,10,115,15,5910.279468,1601.973371,241.5144145,33.94442766,667.3960014,697.9235081,551.88,242.7028573,40.76028,1701.282546,336.4860379,3015.962484,530.564,1061.622858,280.9329664,312.3965504,1.752,17229.37377
1211.89824,45,10,115,17.5,5859.667336,1771.333282,241.793441,33.95024601,666.9529397,664.7213256,551.88,251.6510462,40.76028,1693.67355,339.5373737,3015.962484,530.564,1061.622858,280.9329664,312.3965504,1.752,17319.15168
1211.89824,45,10,115,20,5834.986204,2078.237822,242.6104771,33.96901599,666.8528195,656.1307779,551.88,254.7364609,40.76028,1689.953299,339.2156266,3015.962484,530.564,1061.622858,280.9329664,312.3965504,1.752,17592.56364
1211.89824,45,10,115,22.5,5820.902841,1980.113544,242.2961833,33.96489606,666.9277231,653.03289,551.88,255.7539662,40.76028,1687.862548,338.6145513,3015.962484,530.564,1061.622858,280.9329664,312.3965504,1.752,17475.34028
1211.89824,45,10,115,25,5814.894443,2230.70322,241.7161672,33.93945609,666.7156258,652.0535247,551.88,256.3418489,40.76028,1686.967687,338.1314747,3015.962484,530.564,1061.622858,280.9329664,312.3965504,1.752,17717.33459
1211.89824,50,10,115,15,5910.279468,1601.973371,241.5144145,33.94442766,667.3960014,697.9235081,551.88,242.7028573,40.76028,1701.282546,336.4860379,3015.962484,530.564,1179.580954,280.9329664,312.3965504,1.752,17347.33187
1211.89824,50,10,115,17.5,5859.667336,1771.333282,241.793441,33.95024601,666.9529397,664.7213256,551.88,251.6510462,40.76028,1693.67355,339.5373737,3015.962484,530.564,1179.580954,280.9329664,312.3965504,1.752,17437.10977
1211.89824,50,10,115,20,5834.986204,2078.237822,242.6104771,33.96901599,666.8528195,656.1307779,551.88,254.7364609,40.76028,1689.953299,339.2156266,3015.962484,530.564,1179.580954,280.9329664,312.3965504,1.752,17710.52174
1211.89824,50,10,115,22.5,5820.902841,1980.113544,242.2961833,33.96489606,666.9277231,653.03289,551.88,255.7539662,40.76028,1687.862548,338.6145513,3015.962484,530.564,1179.580954,280.9329664,312.3965504,1.752,17593.29838
1211.89824,50,10,115,25,5814.894443,2230.70322,241.7161672,33.93945609,666.7156258,652.0535247,551.88,256.3418489,40.76028,1686.967687,338.1314747,3015.962484,530.564,1179.580954,280.9329664,312.3965504,1.752,17835.29268
1211.89824,57.5,10,115,15,5910.279468,1601.973371,241.5144145,33.94442766,667.3960014,697.9235081,551.88,242.7028573,40.76028,1701.282546,336.4860379,3015.962484,530.564,1356.518097,280.9329664,312.3965504,1.752,17524.26901
1211.89824,57.5,10,115,17.5,5859.667336,1771.333282,241.793441,33.95024601,666.9529397,664.7213256,551.88,251.6510462,40.76028,1693.67355,339.5373737,3015.962484,530.564,1356.518097,280.9329664,312.3965504,1.752,17614.04692
1211.89824,57.5,10,115,20,5834.986204,2078.237822,242.6104771,33.96901599,666.8528195,656.1307779,551.88,254.7364609,40.76028,1689.953299,339.2156266,3015.962484,530.564,1356.518097,280.9329664,312.3965504,1.752,17887.45888
1211.89824,57.5,10,115,22.5,5820.902841,1980.113544,242.2961833,33.96489606,666.9277231,653.03289,551.88,255.7539662,40.76028,1687.862548,338.6145513,3015.962484,530.564,1356.518097,280.9329664,312.3965504,1.752,17770.23552
1211.89824,57.5,10,115,25,5814.894443,2230.70322,241.7161672,33.93945609,666.7156258,652.0535247,551.88,256.3418489,40.76028,1686.967687,338.1314747,3015.962484,530.564,1356.518097,280.9329664,312.3965504,1.752,18012.22982
1211.89824,60,10,115,15,5910.279468,1601.973371,241.5144145,33.94442766,667.3960014,697.9235081,551.88,242.7028573,40.76028,1701.282546,336.4860379,3015.962484,530.564,1415.497144,280.9329664,312.3965504,1.752,17583.24806
1211.89824,60,10,115,17.5,5859.667336,1771.333282,241.793441,33.95024601,666.9529397,664.7213256,551.88,251.6510462,40.76028,1693.67355,339.5373737,3015.962484,530.564,1415.497144,280.9329664,312.3965504,1.752,17673.02597
1211.89824,60,10,115,20,5834.986204,2078.237822,242.6104771,33.96901599,666.8528195,656.1307779,551.88,254.7364609,40.76028,1689.953299,339.2156266,3015.962484,530.564,1415.497144,280.9329664,312.3965504,1.752,17946.43793
1211.89824,60,10,115,22.5,5820.902841,1980.113544,242.2961833,33.96489606,666.9277231,653.03289,551.88,255.7539662,40.76028,1687.862548,338.6145513,3015.962484,530.564,1415.497144,280.9329664,312.3965504,1.752,17829.21457
1211.89824,60,10,115,25,5814.894443,2230.70322,241.7161672,33.93945609,666.7156258,652.0535247,551.88,256.3418489,40.76028,1686.967687,338.1314747,3015.962484,530.564,1415.497144,280.9329664,312.3965504,1.752,18071.20887
1211.89824,35,10,129.55,15,5921.647031,1688.85874,245.610328,34.3722705,673.2634313,705.369324,551.88,252.2867044,40.76028,1702.964566,339.6152098,3377.433372,597.69188,825.7066675,280.9329664,312.3965504,1.752,17552.54132
1211.89824,35,10,129.55,17.5,5865.415611,1900.499888,245.1727118,34.36750725,672.9541257,666.8625731,551.88,261.8354782,40.76028,1694.517808,341.8047975,3377.433372,597.69188,825.7066675,280.9329664,312.3965504,1.752,17671.98422
1211.89824,35,10,129.55,20,5837.45478,2482.441808,245.7397879,34.37662329,673.018059,656.7816111,551.88,265.9539417,40.76028,1690.315343,340.3936555,3377.433372,597.69188,825.7066675,280.9329664,312.3965504,1.752,18215.02933
1211.89824,35,10,129.55,22.5,5823.037405,2774.284451,245.6454968,34.37803787,672.9653963,653.4048657,551.88,267.9000328,40.76028,1688.172335,339.8865801,3377.433372,597.69188,825.7066675,280.9329664,312.3965504,1.752,18488.22832
1211.89824,35,10,129.55,25,5816.371681,2847.954865,245.9155479,34.37724607,673.0063305,652.2483359,551.88,267.4248401,40.76028,1687.187494,339.4676835,3377.433372,597.69188,825.7066675,280.9329664,312.3965504,1.752,18552.50774
1211.89824,45,10,129.55,15,5921.647031,1688.85874,245.610328,34.3722705,673.2634313,705.369324,551.88,252.2867044,40.76028,1702.964566,339.6152098,3377.433372,597.69188,1061.622858,280.9329664,312.3965504,1.752,17788.45751
1211.89824,45,10,129.55,17.5,5865.415611,1900.499888,245.1727118,34.36750725,672.9541257,666.8625731,551.88,261.8354782,40.76028,1694.517808,341.8047975,3377.433372,597.69188,1061.622858,280.9329664,312.3965504,1.752,17907.90041
1211.89824,45,10,129.55,20,5837.45478,2482.441808,245.7397879,34.37662329,673.018059,656.7816111,551.88,265.9539417,40.76028,1690.315343,340.3936555,3377.433372,597.69188,1061.622858,280.9329664,312.3965504,1.752,18450.94552
1211.89824,45,10,129.55,22.5,5823.037405,2774.284451,245.6454968,34.37803787,672.9653963,653.4048657,551.88,267.9000328,40.76028,1688.172335,339.8865801,3377.433372,597.69188,1061.622858,280.9329664,312.3965504,1.752,18724.14451
1211.89824,45,10,129.55,25,5816.371681,2847.954865,245.9155479,34.37724607,673.0063305,652.2483359,551.88,267.4248401,40.76028,1687.187494,339.4676835,3377.433372,597.69188,1061.622858,280.9329664,312.3965504,1.752,18788.42393
1211.89824,50,10,129.55,15,5921.647031,1688.85874,245.610328,34.3722705,673.2634313,705.369324,551.88,252.2867044,40.76028,1702.964566,339.6152098,3377.433372,597.69188,1179.580954,280.9329664,312.3965504,1.752,17906.41561
1211.89824,50,10,129.55,17.5,5865.415611,1900.499888,245.1727118,34.36750725,672.9541257,666.8625731,551.88,261.8354782,40.76028,1694.517808,341.8047975,3377.433372,597.69188,1179.580954,280.9329664,312.3965504,1.752,18025.8585
1211.89824,50,10,129.55,20,5837.45478,2482.441808,245.7397879,34.37662329,673.018059,656.7816111,551.88,265.9539417,40.76028,1690.315343,340.3936555,3377.433372,597.69188,1179.580954,280.9329664,312.3965504,1.752,18568.90361
1211.89824,50,10,129.55,22.5,5823.037405,2774.284451,245.6454968,34.37803787,672.9653963,653.4048657,551.88,267.9000328,40.76028,1688.172335,339.8865801,3377.433372,597.69188,1179.580954,280.9329664,312.3965504,1.752,18842.1026
1211.89824,50,10,129.55,25,5816.371681,2847.954865,245.9155479,34.37724607,673.0063305,652.2483359,551.88,267.4248401,40.76028,1687.187494,339.4676835,3377.433372,597.69188,1179.580954,280.9329664,312.3965504,1.752,18906.38203
1211.89824,57.5,10,129.55,15,5921.647031,1688.85874,245.610328,34.3722705,673.2634313,705.369324,551.88,252.2867044,40.76028,1702.964566,339.6152098,3377.433372,597.69188,1356.518097,280.9329664,312.3965504,1.752,18083.35275
1211.89824,57.5,10,129.55,17.5,5865.415611,1900.499888,245.1727118,34.36750725,672.9541257,666.8625731,551.88,261.8354782,40.76028,1694.517808,341.8047975,3377.433372,597.69188,1356.518097,280.9329664,312.3965504,1.752,18202.79565
1211.89824,57.5,10,129.55,20,5837.45478,2482.441808,245.7397879,34.37662329,673.018059,656.7816111,551.88,265.9539417,40.76028,1690.315343,340.3936555,3377.433372,597.69188,1356.518097,280.9329664,312.3965504,1.752,18745.84075
1211.89824,57.5,10,129.55,22.5,5823.037405,2774.284451,245.6454968,34.37803787,672.9653963,653.4048657,551.88,267.9000328,40.76028,1688.172335,339.8865801,3377.433372,597.69188,1356.518097,280.9329664,312.3965504,1.752,19019.03975
1211.89824,57.5,10,129.55,25,5816.371681,2847.954865,245.9155479,34.37724607,673.0063305,652.2483359,551.88,267.4248401,40.76028,1687.187494,339.4676835,3377.433372,597.69188,1356.518097,280.9329664,312.3965504,1.752,19083.31917
1211.89824,60,10,129.55,15,5921.647031,1688.85874,245.610328,34.3722705,673.2634313,705.369324,551.88,252.2867044,40.76028,1702.964566,339.6152098,3377.433372,597.69188,1415.497144,280.9329664,312.3965504,1.752,18142.3318
1211.89824,60,10,129.55,17.5,5865.415611,1900.499888,245.1727118,34.36750725,672.9541257,666.8625731,551.88,261.8354782,40.76028,1694.517808,341.8047975,3377.433372,597.69188,1415.497144,280.9329664,312.3965504,1.752,18261.77469
1211.89824,60,10,129.55,20,5837.45478,2482.441808,245.7397879,34.37662329,673.018059,656.7816111,551.88,265.9539417,40.76028,1690.315343,340.3936555,3377.433372,597.69188,1415.497144,280.9329664,312.3965504,1.752,18804.8198
1211.89824,60,10,129.55,22.5,5823.037405,2774.284451,245.6454968,34.37803787,672.9653963,653.4048657,551.88,267.9000328,40.76028,1688.172335,339.8865801,3377.433372,597.69188,1415.497144,280.9329664,312.3965504,1.752,19078.01879
1211.89824,60,10,129.55,25,5816.371681,2847.954865,245.9155479,34.37724607,673.0063305,652.2483359,551.88,267.4248401,40.76028,1687.187494,339.4676835,3377.433372,597.69188,1415.497144,280.9329664,312.3965504,1.752,19142.29822
1211.89824,35,10,145,15,5933.678254,1781.753982,248.368659,34.7441639,681.7773849,713.7738702,551.88,261.9019396,40.76028,1704.741519,342.1237428,3761.263284,668.972,825.7066675,280.9329664,312.3965504,1.752,18146.52726
1211.89824,35,10,145,17.5,5871.024853,2052.030205,248.2811468,34.75342783,681.9267829,669.1348712,551.88,271.9130263,40.76028,1695.336305,343.1786698,3761.263284,668.972,825.7066675,280.9329664,312.3965504,1.752,18311.24304
1211.89824,35,10,145,20,5837.946652,2670.15079,247.8691133,34.73818258,682.1548147,657.068083,551.88,277.4739292,40.76028,1690.391724,341.8179846,3761.263284,668.972,825.7066675,280.9329664,312.3965504,1.752,18883.27502
1211.89824,35,10,145,22.5,5823.648063,4168.957395,248.1589689,34.74739278,681.9876932,653.5578417,551.88,280.7750483,40.76028,1688.2598,341.2871037,3761.263284,668.972,825.7066675,280.9329664,312.3965504,1.752,20365.04305
1211.89824,35,10,145,25,5816.645557,3555.756904,249.5986327,34.78762483,682.2467125,652.3069158,551.88,279.4652741,40.76028,1687.226417,341.2642663,3761.263284,668.972,825.7066675,280.9329664,312.3965504,1.752,19742.96205
1211.89824,45,10,145,15,5933.678254,1781.753982,248.368659,34.7441639,681.7773849,713.7738702,551.88,261.9019396,40.76028,1704.741519,342.1237428,3761.263284,668.972,1061.622858,280.9329664,312.3965504,1.752,18382.44346
1211.89824,45,10,145,17.5,5871.024853,2052.030205,248.2811468,34.75342783,681.9267829,669.1348712,551.88,271.9130263,40.76028,1695.336305,343.1786698,3761.263284,668.972,1061.622858,280.9329664,312.3965504,1.752,18547.15923
1211.89824,45,10,145,20,5837.946652,2670.15079,247.8691133,34.73818258,682.1548147,657.068083,551.88,277.4739292,40.76028,1690.391724,341.8179846,3761.263284,668.972,1061.622858,280.9329664,312.3965504,1.752,19119.19121
1211.89824,45,10,145,22.5,5823.648063,4168.957395,248.1589689,34.74739278,681.9876932,653.5578417,551.88,280.7750483,40.76028,1688.2598,341.2871037,3761.263284,668.972,1061.622858,280.9329664,312.3965504,1.752,20600.95924
1211.89824,45,10,145,25,5816.645557,3555.756904,249.5986327,34.78762483,682.2467125,652.3069158,551.88,279.4652741,40.76028,1687.226417,341.2642663,3761.263284,668.972,1061.622858,280.9329664,312.3965504,1.752,19978.87824
1211.89824,50,10,145,15,5933.678254,1781.753982,248.368659,34.7441639,681.7773849,713.7738702,551.88,261.9019396,40.76028,1704.741519,342.1237428,3761.263284,668.972,1179.580954,280.9329664,312.3965504,1.752,18500.40155
1211.89824,50,10,145,17.5,5871.024853,2052.030205,248.2811468,34.75342783,681.9267829,669.1348712,551.88,271.9130263,40.76028,1695.336305,343.1786698,3761.263284,668.972,1179.580954,280.9329664,312.3965504,1.752,18665.11732
1211.89824,50,10,145,20,5837.946652,2670.15079,247.8691133,34.73818258,682.1548147,657.068083,551.88,277.4739292,40.76028,1690.391724,341.8179846,3761.263284,668.972,1179.580954,280.9329664,312.3965504,1.752,19237.14931
1211.89824,50,10,145,22.5,5823.648063,4168.957395,248.1589689,34.74739278,681.9876932,653.5578417,551.88,280.7750483,40.76028,1688.2598,341.2871037,3761.263284,668.972,1179.580954,280.9329664,312.3965504,1.752,20718.91734
1211.89824,50,10,145,25,5816.645557,3555.756904,249.5986327,34.78762483,682.2467125,652.3069158,551.88,279.4652741,40.76028,1687.226417,341.2642663,3761.263284,668.972,1179.580954,280.9329664,312.3965504,1.752,20096.83634
1211.89824,57.5,10,145,15,5933.678254,1781.753982,248.368659,34.7441639,681.7773849,713.7738702,551.88,261.9019396,40.76028,1704.741519,342.1237428,3761.263284,668.972,1356.518097,280.9329664,312.3965504,1.752,18677.33869
1211.89824,57.5,10,145,17.5,5871.024853,2052.030205,248.2811468,34.75342783,681.9267829,669.1348712,551.88,271.9130263,40.76028,1695.336305,343.1786698,3761.263284,668.972,1356.518097,280.9329664,312.3965504,1.752,18842.05447
1211.89824,57.5,10,145,20,5837.946652,2670.15079,247.8691133,34.73818258,682.1548147,657.068083,551.88,277.4739292,40.76028,1690.391724,341.8179846,3761.263284,668.972,1356.518097,280.9329664,312.3965504,1.752,19414.08645
1211.89824,57.5,10,145,22.5,5823.648063,4168.957395,248.1589689,34.74739278,681.9876932,653.5578417,551.88,280.7750483,40.76028,1688.2598,341.2871037,3761.263284,668.972,1356.518097,280.9329664,312.3965504,1.752,20895.85448
1211.89824,57.5,10,145,25,5816.645557,3555.756904,249.5986327,34.78762483,682.2467125,652.3069158,551.88,279.4652741,40.76028,1687.226417,341.2642663,3761.263284,668.972,1356.518097,280.9329664,312.3965504,1.752,20273.77348
1211.89824,60,10,145,15,5933.678254,1781.753982,248.368659,34.7441639,681.7773849,713.7738702,551.88,261.9019396,40.76028,1704.741519,342.1237428,3761.263284,668.972,1415.497144,280.9329664,312.3965504,1.752,18736.31774
1211.89824,60,10,145,17.5,5871.024853,2052.030205,248.2811468,34.75342783,681.9267829,669.1348712,551.88,271.9130263,40.76028,1695.336305,343.1786698,3761.263284,668.972,1415.497144,280.9329664,312.3965504,1.752,18901.03351
1211.89824,60,10,145,20,5837.946652,2670.15079,247.8691133,34.73818258,682.1548147,657.068083,551.88,277.4739292,40.76028,1690.391724,341.8179846,3761.263284,668.972,1415.497144,280.9329664,312.3965504,1.752,19473.0655
1211.89824,60,10,145,22.5,5823.648063,4168.957395,248.1589689,34.74739278,681.9876932,653.5578417,551.88,280.7750483,40.76028,1688.2598,341.2871037,3761.263284,668.972,1415.497144,280.9329664,312.3965504,1.752,20954.83353
1211.89824,60,10,145,25,5816.645557,3555.756904,249.5986327,34.78762483,682.2467125,652.3069158,551.88,279.4652741,40.76028,1687.226417,341.2642663,3761.263284,668.972,1415.497144,280.9329664,312.3965504,1.752,20332.75253
1211.89824,35,10,160,15,5946.634928,1871.831912,250.2753986,35.03803269,695.39304,721.9514447,551.88,270.808905,40.76028,1706.671848,344.9374582,4133.913684,738.176,825.7066675,280.9329664,312.3965504,1.752,18729.06112
1211.89824,35,10,160,17.5,5878.040164,2241.244742,250.3211052,35.04561824,695.5212739,671.814164,551.88,280.7659157,40.76028,1696.369342,344.8062638,4133.913684,738.176,825.7066675,280.9329664,312.3965504,1.752,18979.44674
1211.89824,35,10,160,20,5840.682886,2707.323824,249.8810887,35.0339562,695.4925019,657.7198931,551.88,287.0217005,40.76028,1690.794415,345.0851063,4133.913684,738.176,825.7066675,280.9329664,312.3965504,1.752,19394.55352
1211.89824,35,10,160,22.5,5821.265256,4785.137853,249.9886243,35.03624051,695.351042,653.2452061,551.88,290.2995012,40.76028,1687.905068,344.34453,4133.913684,738.176,825.7066675,280.9329664,312.3965504,1.752,21448.09147
1211.89824,35,10,160,25,5815.969148,3465.372314,251.0486858,35.06927862,695.3993456,652.2547929,551.88,288.3077061,40.76028,1687.124696,344.5246284,4133.913684,738.176,825.7066675,280.9329664,312.3965504,1.752,20120.58874
1211.89824,45,10,160,15,5946.634928,1871.831912,250.2753986,35.03803269,695.39304,721.9514447,551.88,270.808905,40.76028,1706.671848,344.9374582,4133.913684,738.176,1061.622858,280.9329664,312.3965504,1.752,18964.97731
1211.89824,45,10,160,17.5,5878.040164,2241.244742,250.3211052,35.04561824,695.5212739,671.814164,551.88,280.7659157,40.76028,1696.369342,344.8062638,4133.913684,738.176,1061.622858,280.9329664,312.3965504,1.752,19215.36293
1211.89824,45,10,160,20,5840.682886,2707.323824,249.8810887,35.0339562,695.4925019,657.7198931,551.88,287.0217005,40.76028,1690.794415,345.0851063,4133.913684,738.176,1061.622858,280.9329664,312.3965504,1.752,19630.46971
1211.89824,45,10,160,22.5,5821.265256,4785.137853,249.9886243,35.03624051,695.351042,653.2452061,551.88,290.2995012,40.76028,1687.905068,344.34453,4133.913684,738.176,1061.622858,280.9329664,312.3965504,1.752,21684.00766
1211.89824,45,10,160,25,5815.969148,3465.372314,251.0486858,35.06927862,695.3993456,652.2547929,551.88,288.3077061,40.76028,1687.124696,344.5246284,4133.913684,738.176,1061.622858,280.9329664,312.3965504,1.752,20356.50493
1211.89824,50,10,160,15,5946.634928,1871.831912,250.2753986,35.03803269,695.39304,721.9514447,551.88,270.808905,40.76028,1706.671848,344.9374582,4133.913684,738.176,1179.580954,280.9329664,312.3965504,1.752,19082.9354
1211.89824,50,10,160,17.5,5878.040164,2241.244742,250.3211052,35.04561824,695.5212739,671.814164,551.88,280.7659157,40.76028,1696.369342,344.8062638,4133.913684,738.176,1179.580954,280.9329664,312.3965504,1.752,19333.32102
1211.89824,50,10,160,20,5840.682886,2707.323824,249.8810887,35.0339562,695.4925019,657.7198931,551.88,287.0217005,40.76028,1690.794415,345.0851063,4133.913684,738.176,1179.580954,280.9329664,312.3965504,1.752,19748.42781
1211.89824,50,10,160,22.5,5821.265256,4785.137853,249.9886243,35.03624051,695.351042,653.2452061,551.88,290.2995012,40.76028,1687.905068,344.34453,4133.913684,738.176,1179.580954,280.9329664,312.3965504,1.752,21801.96576
1211.89824,50,10,160,25,5815.969148,3465.372314,251.0486858,35.06927862,695.3993456,652.2547929,551.88,288.3077061,40.76028,1687.124696,344.5246284,4133.913684,738.176,1179.580954,280.9329664,312.3965504,1.752,20474.46303
1211.89824,57.5,10,160,15,5946.634928,1871.831912,250.2753986,35.03803269,695.39304,721.9514447,551.88,270.808905,40.76028,1706.671848,344.9374582,4133.913684,738.176,1356.518097,280.9329664,312.3965504,1.752,19259.87255
1211.89824,57.5,10,160,17.5,5878.040164,2241.244742,250.3211052,35.04561824,695.5212739,671.814164,551.88,280.7659157,40.76028,1696.369342,344.8062638,4133.913684,738.176,1356.518097,280.9329664,312.3965504,1.752,19510.25817
1211.89824,57.5,10,160,20,5840.682886,2707.323824,249.8810887,35.0339562,695.4925019,657.7198931,551.88,287.0217005,40.76028,1690.794415,345.0851063,4133.913684,738.176,1356.518097,280.9329664,312.3965504,1.752,19925.36495
1211.89824,57.5,10,160,22.5,5821.265256,4785.137853,249.9886243,35.03624051,695.351042,653.2452061,551.88,290.2995012,40.76028,1687.905068,344.34453,4133.913684,738.176,1356.518097,280.9329664,312.3965504,1.752,21978.9029
1211.89824,57.5,10,160,25,5815.969148,3465.372314,251.0486858,35.06927862,695.3993456,652.2547929,551.88,288.3077061,40.76028,1687.124696,344.5246284,4133.913684,738.176,1356.518097,280.9329664,312.3965504,1.752,20651.40017
1211.89824,60,10,160,15,5946.634928,1871.831912,250.2753986,35.03803269,695.39304,721.9514447,551.88,270.808905,40.76028,1706.671848,344.9374582,4133.913684,738.176,1415.497144,280.9329664,312.3965504,1.752,19318.85159
1211.89824,60,10,160,17.5,5878.040164,2241.244742,250.3211052,35.04561824,695.5212739,671.814164,551.88,280.7659157,40.76028,1696.369342,344.8062638,4133.913684,738.176,1415.497144,280.9329664,312.3965504,1.752,19569.23721
1211.89824,60,10,160,20,5840.682886,2707.323824,249.8810887,35.0339562,695.4925019,657.7198931,551.88,287.0217005,40.76028,1690.794415,345.0851063,4133.913684,738.176,1415.497144,280.9329664,312.3965504,1.752,19984.344
1211.89824,60,10,160,22.5,5821.265256,4785.137853,249.9886243,35.03624051,695.351042,653.2452061,551.88,290.2995012,40.76028,1687.905068,344.34453,4133.913684,738.176,1415.497144,280.9329664,312.3965504,1.752,22037.88195
1211.89824,60,10,160,25,5815.969148,3465.372314,251.0486858,35.06927862,695.3993456,652.2547929,551.88,288.3077061,40.76028,1687.124696,344.5246284,4133.913684,738.176,1415.497144,280.9329664,312.3965504,1.752,20710.37922
1514.8728,35,30,85,15,5891.404805,1471.534774,234.0950276,33.07120651,658.7964524,686.6017046,551.88,227.7069456,40.76028,1698.465451,330.247,2437.515019,392.156,1032.133334,280.9329664,312.3965504,1.752,16281.44952
1514.8728,35,30,85,17.5,5849.382009,1587.181469,234.7476833,33.08665971,658.8506532,661.2546261,551.88,235.4228241,40.76028,1692.150126,334.1174561,2437.515019,392.156,1032.133334,280.9329664,312.3965504,1.752,16335.71966
1514.8728,35,30,85,20,5828.450012,1489.051184,234.9943127,33.09367657,658.788653,654.6668397,551.88,236.6495041,40.76028,1689.000285,334.7086507,2437.515019,392.156,1032.133334,280.9329664,312.3965504,1.752,16208.92927
1514.8728,35,30,85,22.5,5817.497494,1886.737224,234.2587871,33.07945756,658.8612401,652.4764096,551.88,238.2509757,40.76028,1687.363054,334.7882746,2437.515019,392.156,1032.133334,280.9329664,312.3965504,1.752,16592.83907
1514.8728,35,30,85,25,5813.8979,1808.038336,234.7610362,33.0906162,658.6958378,651.9128321,551.88,239.3836649,40.76028,1686.819407,334.765683,2437.515019,392.156,1032.133334,280.9329664,312.3965504,1.752,16510.89146
1514.8728,45,30,85,15,5891.404805,1471.534774,234.0950276,33.07120651,658.7964524,686.6017046,551.88,227.7069456,40.76028,1698.465451,330.247,2437.515019,392.156,1327.028573,280.9329664,312.3965504,1.752,16576.34475
1514.8728,45,30,85,17.5,5849.382009,1587.181469,234.7476833,33.08665971,658.8506532,661.2546261,551.88,235.4228241,40.76028,1692.150126,334.1174561,2437.515019,392.156,1327.028573,280.9329664,312.3965504,1.752,16630.61489
1514.8728,45,30,85,20,5828.450012,1489.051184,234.9943127,33.09367657,658.788653,654.6668397,551.88,236.6495041,40.76028,1689.000285,334.7086507,2437.515019,392.156,1327.028573,280.9329664,312.3965504,1.752,16503.82451
1514.8728,45,30,85,22.5,5817.497494,1886.737224,234.2587871,33.07945756,658.8612401,652.4764096,551.88,238.2509757,40.76028,1687.363054,334.7882746,2437.515019,392.156,1327.028573,280.9329664,312.3965504,1.752,16887.73431
1514.8728,45,30,85,25,5813.8979,1808.038336,234.7610362,33.0906162,658.6958378,651.9128321,551.88,239.3836649,40.76028,1686.819407,334.765683,2437.515019,392.156,1327.028573,280.9329664,312.3965504,1.752,16805.7867
1514.8728,50,30,85,15,5891.404805,1471.534774,234.0950276,33.07120651,658.7964524,686.6017046,551.88,227.7069456,40.76028,1698.465451,330.247,2437.515019,392.156,1474.476192,280.9329664,312.3965504,1.752,16723.79237
1514.8728,50,30,85,17.5,5849.382009,1587.181469,234.7476833,33.08665971,658.8506532,661.2546261,551.88,235.4228241,40.76028,1692.150126,334.1174561,2437.515019,392.156,1474.476192,280.9329664,312.3965504,1.752,16778.06251
1514.8728,50,30,85,20,5828.450012,1489.051184,234.9943127,33.09367657,658.788653,654.6668397,551.88,236.6495041,40.76028,1689.000285,334.7086507,2437.515019,392.156,1474.476192,280.9329664,312.3965504,1.752,16651.27213
1514.8728,50,30,85,22.5,5817.497494,1886.737224,234.2587871,33.07945756,658.8612401,652.4764096,551.88,238.2509757,40.76028,1687.363054,334.7882746,2437.515019,392.156,1474.476192,280.9329664,312.3965504,1.752,17035.18192
1514.8728,50,30,85,25,5813.8979,1808.038336,234.7610362,33.0906162,658.6958378,651.9128321,551.88,239.3836649,40.76028,1686.819407,334.765683,2437.515019,392.156,1474.476192,280.9329664,312.3965504,1.752,16953.23432
1514.8728,57.5,30,85,15,5891.404805,1471.534774,234.0950276,33.07120651,658.7964524,686.6017046,551.88,227.7069456,40.76028,1698.465451,330.247,2437.515019,392.156,1695.647621,280.9329664,312.3965504,1.752,16944.9638
1514.8728,57.5,30,85,17.5,5849.382009,1587.181469,234.7476833,33.08665971,658.8506532,661.2546261,551.88,235.4228241,40.76028,1692.150126,334.1174561,2437.515019,392.156,1695.647621,280.9329664,312.3965504,1.752,16999.23394
1514.8728,57.5,30,85,20,5828.450012,1489.051184,234.9943127,33.09367657,658.788653,654.6668397,551.88,236.6495041,40.76028,1689.000285,334.7086507,2437.515019,392.156,1695.647621,280.9329664,312.3965504,1.752,16872.44355
1514.8728,57.5,30,85,22.5,5817.497494,1886.737224,234.2587871,33.07945756,658.8612401,652.4764096,551.88,238.2509757,40.76028,1687.363054,334.7882746,2437.515019,392.156,1695.647621,280.9329664,312.3965504,1.752,17256.35335
1514.8728,57.5,30,85,25,5813.8979,1808.038336,234.7610362,33.0906162,658.6958378,651.9128321,551.88,239.3836649,40.76028,1686.819407,334.765683,2437.515019,392.156,1695.647621,280.9329664,312.3965504,1.752,17174.40575
1514.8728,60,30,85,15,5891.404805,1471.534774,234.0950276,33.07120651,658.7964524,686.6017046,551.88,227.7069456,40.76028,1698.465451,330.247,2437.515019,392.156,1769.37143,280.9329664,312.3965504,1.752,17018.68761
1514.8728,60,30,85,17.5,5849.382009,1587.181469,234.7476833,33.08665971,658.8506532,661.2546261,551.88,235.4228241,40.76028,1692.150126,334.1174561,2437.515019,392.156,1769.37143,280.9329664,312.3965504,1.752,17072.95775
1514.8728,60,30,85,20,5828.450012,1489.051184,234.9943127,33.09367657,658.788653,654.6668397,551.88,236.6495041,40.76028,1689.000285,334.7086507,2437.515019,392.156,1769.37143,280.9329664,312.3965504,1.752,16946.16736
1514.8728,60,30,85,22.5,5817.497494,1886.737224,234.2587871,33.07945756,658.8612401,652.4764096,551.88,238.2509757,40.76028,1687.363054,334.7882746,2437.515019,392.156,1769.37143,280.9329664,312.3965504,1.752,17330.07716
