FFU Air Flow Rate [kg/s],ULPA Pressure Drop [Pa],Cleanroom Overpressure [Pa],Process Exhaust [kg/s],Cooling Bifurcation Temperature [C],Chiller [MWha],LT Chiller [MWha],Booster Heat Pump [MWha],Hot Water Pump [MWha],Heat Recovery Water Pump [MWha],Chilled Water to Fab Pump [MWha],Chilled Water to PCW Pump [MWha],LT Chilled Water To Fab Pump [MWha],LT Chilled Water To PCW Pump [MWha],Cooling Water For Chiller Pump [MWha],Cooling Water For LT Chiller Pump [MWha],Cleanroom MAU Fan [MWha],Cleanroom Exhaust Fan [MWha],Cleanroom FFU Fan [MWha],Chem Room AHU Fan [MWha],Fac AHU Fan [MWha],Fac Recirculation Fan [MWha],Total [MWha]
1514.8728,60,30,85,25,5813.8979,1808.038336,234.7610362,33.0906162,658.6958378,651.9128321,551.88,239.3836649,40.76028,1686.819407,334.765683,2437.515019,392.156,1769.37143,280.9329664,312.3965504,1.752,17248.12956
1514.8728,35,30,100,15,5903.616416,1553.713151,238.7314754,33.66228175,664.3201314,693.881736,551.88,237.1771463,40.76028,1700.291614,334.3188914,2810.165419,461.36,1032.133334,280.9329664,312.3965504,1.752,16851.09339
1514.8728,35,30,100,17.5,5856.015985,1700.924342,239.6253708,33.68088607,664.0035816,663.4604331,551.88,245.744845,40.76028,1693.133755,337.7438626,2810.165419,461.36,1032.133334,280.9329664,312.3965504,1.752,16925.71361
1514.8728,35,30,100,20,5832.550477,1804.561708,240.2141023,33.69616387,663.8758773,655.5770586,551.88,248.3602594,40.76028,1689.598041,338.1278011,2810.165419,461.36,1032.133334,280.9329664,312.3965504,1.752,16997.94204
1514.8728,35,30,100,22.5,5819.495938,1867.735202,239.8476724,33.69035551,663.9933343,652.7996236,551.88,249.2962027,40.76028,1687.658037,337.5561112,2810.165419,461.36,1032.133334,280.9329664,312.3965504,1.752,17043.45303
1514.8728,35,30,100,25,5813.960067,2020.873458,239.2632234,33.66747142,663.7113091,651.933746,551.88,250.4153894,40.76028,1686.828134,337.2021479,2810.165419,461.36,1032.133334,280.9329664,312.3965504,1.752,17189.2355
1514.8728,45,30,100,15,5903.616416,1553.713151,238.7314754,33.66228175,664.3201314,693.881736,551.88,237.1771463,40.76028,1700.291614,334.3188914,2810.165419,461.36,1327.028573,280.9329664,312.3965504,1.752,17145.98863
1514.8728,45,30,100,17.5,5856.015985,1700.924342,239.6253708,33.68088607,664.0035816,663.4604331,551.88,245.744845,40.76028,1693.133755,337.7438626,2810.165419,461.36,1327.028573,280.9329664,312.3965504,1.752,17220.60885
1514.8728,45,30,100,20,5832.550477,1804.561708,240.2141023,33.69616387,663.8758773,655.5770586,551.88,248.3602594,40.76028,1689.598041,338.1278011,2810.165419,461.36,1327.028573,280.9329664,312.3965504,1.752,17292.83728
1514.8728,45,30,100,22.5,5819.495938,1867.735202,239.8476724,33.69035551,663.9933343,652.7996236,551.88,249.2962027,40.76028,1687.658037,337.5561112,2810.165419,461.36,1327.028573,280.9329664,312.3965504,1.752,17338.34826
1514.8728,45,30,100,25,5813.960067,2020.873458,239.2632234,33.66747142,663.7113091,651.933746,551.88,250.4153894,40.76028,1686.828134,337.2021479,2810.165419,461.36,1327.028573,280.9329664,312.3965504,1.752,17484.13074
1514.8728,50,30,100,15,5903.616416,1553.713151,238.7314754,33.66228175,664.3201314,693.881736,551.88,237.1771463,40.76028,1700.291614,334.3188914,2810.165419,461.36,1474.476192,280.9329664,312.3965504,1.752,17293.43625
1514.8728,50,30,100,17.5,5856.015985,1700.924342,239.6253708,33.68088607,664.0035816,663.4604331,551.88,245.744845,40.76028,1693.133755,337.7438626,2810.165419,461.36,1474.476192,280.9329664,312.3965504,1.752,17368.05647
1514.8728,50,30,100,20,5832.550477,1804.561708,240.2141023,33.69616387,663.8758773,655.5770586,551.88,248.3602594,40.76028,1689.598041,338.1278011,2810.165419,461.36,1474.476192,280.9329664,312.3965504,1.752,17440.2849
1514.8728,50,30,100,22.5,5819.495938,1867.735202,239.8476724,33.69035551,663.9933343,652.7996236,551.88,249.2962027,40.76028,1687.658037,337.5561112,2810.165419,461.36,1474.476192,280.9329664,312.3965504,1.752,17485.79588
1514.8728,50,30,100,25,5813.960067,2020.873458,239.2632234,33.66747142,663.7113091,651.933746,551.88,250.4153894,40.76028,1686.828134,337.2021479,2810.165419,461.36,1474.476192,280.9329664,312.3965504,1.752,17631.57835
1514.8728,57.5,30,100,15,5903.616416,1553.713151,238.7314754,33.66228175,664.3201314,693.881736,551.88,237.1771463,40.76028,1700.291614,334.3188914,2810.165419,461.36,1695.647621,280.9329664,312.3965504,1.752,17514.60768
1514.8728,57.5,30,100,17.5,5856.015985,1700.924342,239.6253708,33.68088607,664.0035816,663.4604331,551.88,245.744845,40.76028,1693.133755,337.7438626,2810.165419,461.36,1695.647621,280.9329664,312.3965504,1.752,17589.2279
1514.8728,57.5,30,100,20,5832.550477,1804.561708,240.2141023,33.69616387,663.8758773,655.5770586,551.88,248.3602594,40.76028,1689.598041,338.1278011,2810.165419,461.36,1695.647621,280.9329664,312.3965504,1.752,17661.45633
1514.8728,57.5,30,100,22.5,5819.495938,1867.735202,239.8476724,33.69035551,663.9933343,652.7996236,551.88,249.2962027,40.76028,1687.658037,337.5561112,2810.165419,461.36,1695.647621,280.9329664,312.3965504,1.752,17706.96731
1514.8728,57.5,30,100,25,5813.960067,2020.873458,239.2632234,33.66747142,663.7113091,651.933746,551.88,250.4153894,40.76028,1686.828134,337.2021479,2810.165419,461.36,1695.647621,280.9329664,312.3965504,1.752,17852.74978
1514.8728,60,30,100,15,5903.616416,1553.713151,238.7314754,33.66228175,664.3201314,693.881736,551.88,237.1771463,40.76028,1700.291614,334.3188914,2810.165419,461.36,1769.37143,280.9329664,312.3965504,1.752,17588.33149
1514.8728,60,30,100,17.5,5856.015985,1700.924342,239.6253708,33.68088607,664.0035816,663.4604331,551.88,245.744845,40.76028,1693.133755,337.7438626,2810.165419,461.36,1769.37143,280.9329664,312.3965504,1.752,17662.95171
1514.8728,60,30,100,20,5832.550477,1804.561708,240.2141023,33.69616387,663.8758773,655.5770586,551.88,248.3602594,40.76028,1689.598041,338.1278011,2810.165419,461.36,1769.37143,280.9329664,312.3965504,1.752,17735.18014
1514.8728,60,30,100,22.5,5819.495938,1867.735202,239.8476724,33.69035551,663.9933343,652.7996236,551.88,249.2962027,40.76028,1687.658037,337.5561112,2810.165419,461.36,1769.37143,280.9329664,312.3965504,1.752,17780.69112
1514.8728,60,30,100,25,5813.960067,2020.873458,239.2632234,33.66747142,663.7113091,651.933746,551.88,250.4153894,40.76028,1686.828134,337.2021479,2810.165419,461.36,1769.37143,280.9329664,312.3965504,1.752,17926.47359
1514.8728,35,30,115,15,5915.574499,1641.87963,243.5749305,34.1521074,669.9782703,701.2966973,551.88,247.1731224,40.76028,1702.067181,338.0491637,3182.815819,530.564,1032.133334,280.9329664,312.3965504,1.752,17426.98055
1514.8728,35,30,115,17.5,5862.432861,1830.125611,243.4051663,34.14993051,669.5390144,665.7228496,551.88,256.4088986,40.76028,1694.080717,340.7331883,3182.815819,530.564,1032.133334,280.9329664,312.3965504,1.752,17529.83319
1514.8728,35,30,115,20,5836.460114,2287.103101,244.224762,34.16692887,669.5004513,656.4922839,551.88,259.9171724,40.76028,1690.168838,339.8277652,3182.815819,530.564,1032.133334,280.9329664,312.3965504,1.752,17951.09637
1514.8728,35,30,115,22.5,5821.994722,2248.665109,243.9817064,34.16478832,669.5207323,653.218935,551.88,261.2568142,40.76028,1688.021014,339.2668171,3182.815819,530.564,1032.133334,280.9329664,312.3965504,1.752,17893.32559
1514.8728,35,30,115,25,5815.676018,2481.154209,243.6888928,34.14672582,669.413405,652.154626,551.88,261.3414542,40.76028,1687.084204,338.7638056,3182.815819,530.564,1032.133334,280.9329664,312.3965504,1.752,18116.65829
1514.8728,45,30,115,15,5915.574499,1641.87963,243.5749305,34.1521074,669.9782703,701.2966973,551.88,247.1731224,40.76028,1702.067181,338.0491637,3182.815819,530.564,1327.028573,280.9329664,312.3965504,1.752,17721.87579
1514.8728,45,30,115,17.5,5862.432861,1830.125611,243.4051663,34.14993051,669.5390144,665.7228496,551.88,256.4088986,40.76028,1694.080717,340.7331883,3182.815819,530.564,1327.028573,280.9329664,312.3965504,1.752,17824.72842
1514.8728,45,30,115,20,5836.460114,2287.103101,244.224762,34.16692887,669.5004513,656.4922839,551.88,259.9171724,40.76028,1690.168838,339.8277652,3182.815819,530.564,1327.028573,280.9329664,312.3965504,1.752,18245.9916
1514.8728,45,30,115,22.5,5821.994722,2248.665109,243.9817064,34.16478832,669.5207323,653.218935,551.88,261.2568142,40.76028,1688.021014,339.2668171,3182.815819,530.564,1327.028573,280.9329664,312.3965504,1.752,18188.22083
1514.8728,45,30,115,25,5815.676018,2481.154209,243.6888928,34.14672582,669.413405,652.154626,551.88,261.3414542,40.76028,1687.084204,338.7638056,3182.815819,530.564,1327.028573,280.9329664,312.3965504,1.752,18411.55353
1514.8728,50,30,115,15,5915.574499,1641.87963,243.5749305,34.1521074,669.9782703,701.2966973,551.88,247.1731224,40.76028,1702.067181,338.0491637,3182.815819,530.564,1474.476192,280.9329664,312.3965504,1.752,17869.32341
1514.8728,50,30,115,17.5,5862.432861,1830.125611,243.4051663,34.14993051,669.5390144,665.7228496,551.88,256.4088986,40.76028,1694.080717,340.7331883,3182.815819,530.564,1474.476192,280.9329664,312.3965504,1.752,17972.17604
1514.8728,50,30,115,20,5836.460114,2287.103101,244.224762,34.16692887,669.5004513,656.4922839,551.88,259.9171724,40.76028,1690.168838,339.8277652,3182.815819,530.564,1474.476192,280.9329664,312.3965504,1.752,18393.43922
1514.8728,50,30,115,22.5,5821.994722,2248.665109,243.9817064,34.16478832,669.5207323,653.218935,551.88,261.2568142,40.76028,1688.021014,339.2668171,3182.815819,530.564,1474.476192,280.9329664,312.3965504,1.752,18335.66845
1514.8728,50,30,115,25,5815.676018,2481.154209,243.6888928,34.14672582,669.413405,652.154626,551.88,261.3414542,40.76028,1687.084204,338.7638056,3182.815819,530.564,1474.476192,280.9329664,312.3965504,1.752,18559.00115
1514.8728,57.5,30,115,15,5915.574499,1641.87963,243.5749305,34.1521074,669.9782703,701.2966973,551.88,247.1731224,40.76028,1702.067181,338.0491637,3182.815819,530.564,1695.647621,280.9329664,312.3965504,1.752,18090.49484
1514.8728,57.5,30,115,17.5,5862.432861,1830.125611,243.4051663,34.14993051,669.5390144,665.7228496,551.88,256.4088986,40.76028,1694.080717,340.7331883,3182.815819,530.564,1695.647621,280.9329664,312.3965504,1.752,18193.34747
1514.8728,57.5,30,115,20,5836.460114,2287.103101,244.224762,34.16692887,669.5004513,656.4922839,551.88,259.9171724,40.76028,1690.168838,339.8277652,3182.815819,530.564,1695.647621,280.9329664,312.3965504,1.752,18614.61065
1514.8728,57.5,30,115,22.5,5821.994722,2248.665109,243.9817064,34.16478832,669.5207323,653.218935,551.88,261.2568142,40.76028,1688.021014,339.2668171,3182.815819,530.564,1695.647621,280.9329664,312.3965504,1.752,18556.83987
1514.8728,57.5,30,115,25,5815.676018,2481.154209,243.6888928,34.14672582,669.413405,652.154626,551.88,261.3414542,40.76028,1687.084204,338.7638056,3182.815819,530.564,1695.647621,280.9329664,312.3965504,1.752,18780.17258
1514.8728,60,30,115,15,5915.574499,1641.87963,243.5749305,34.1521074,669.9782703,701.2966973,551.88,247.1731224,40.76028,1702.067181,338.0491637,3182.815819,530.564,1769.37143,280.9329664,312.3965504,1.752,18164.21865
1514.8728,60,30,115,17.5,5862.432861,1830.125611,243.4051663,34.14993051,669.5390144,665.7228496,551.88,256.4088986,40.76028,1694.080717,340.7331883,3182.815819,530.564,1769.37143,280.9329664,312.3965504,1.752,18267.07128
1514.8728,60,30,115,20,5836.460114,2287.103101,244.224762,34.16692887,669.5004513,656.4922839,551.88,259.9171724,40.76028,1690.168838,339.8277652,3182.815819,530.564,1769.37143,280.9329664,312.3965504,1.752,18688.33446
1514.8728,60,30,115,22.5,5821.994722,2248.665109,243.9817064,34.16478832,669.5207323,653.218935,551.88,261.2568142,40.76028,1688.021014,339.2668171,3182.815819,530.564,1769.37143,280.9329664,312.3965504,1.752,18630.56368
1514.8728,60,30,115,25,5815.676018,2481.154209,243.6888928,34.14672582,669.413405,652.154626,551.88,261.3414542,40.76028,1687.084204,338.7638056,3182.815819,530.564,1769.37143,280.9329664,312.3965504,1.752,18853.89639
1514.8728,35,30,129.55,15,5926.824396,1729.257978,246.9991346,34.5435147,676.5199859,708.9752581,551.88,256.5456129,40.76028,1703.728695,340.7648962,3544.286707,597.69188,1032.133334,280.9329664,312.3965504,1.752,17985.99319
1514.8728,35,30,129.55,17.5,5867.83378,1963.401882,246.5979896,34.54273251,676.4018449,667.8313956,551.88,266.331201,40.76028,1694.870778,342.4824928,3544.286707,597.69188,1032.133334,280.9329664,312.3965504,1.752,18122.12781
1514.8728,35,30,129.55,20,5837.779057,2595.695858,246.7689464,34.54141172,676.5574286,656.9299653,551.88,271.0664324,40.76028,1690.36446,340.8957655,3544.286707,597.69188,1032.133334,280.9329664,312.3965504,1.752,18712.43304
1514.8728,35,30,129.55,22.5,5823.594809,3362.707042,246.8471746,34.54657591,676.4454799,653.5154165,551.88,273.6349194,40.76028,1688.253108,340.4063982,3544.286707,597.69188,1032.133334,280.9329664,312.3965504,1.752,19461.78464
1514.8728,35,30,129.55,25,5816.676744,3186.146353,247.6801656,34.56462109,676.6074335,652.2952798,551.88,272.7502457,40.76028,1687.232256,340.1376035,3544.286707,597.69188,1032.133334,280.9329664,312.3965504,1.752,19275.92442
1514.8728,45,30,129.55,15,5926.824396,1729.257978,246.9991346,34.5435147,676.5199859,708.9752581,551.88,256.5456129,40.76028,1703.728695,340.7648962,3544.286707,597.69188,1327.028573,280.9329664,312.3965504,1.752,18280.88843
1514.8728,45,30,129.55,17.5,5867.83378,1963.401882,246.5979896,34.54273251,676.4018449,667.8313956,551.88,266.331201,40.76028,1694.870778,342.4824928,3544.286707,597.69188,1327.028573,280.9329664,312.3965504,1.752,18417.02305
1514.8728,45,30,129.55,20,5837.779057,2595.695858,246.7689464,34.54141172,676.5574286,656.9299653,551.88,271.0664324,40.76028,1690.36446,340.8957655,3544.286707,597.69188,1327.028573,280.9329664,312.3965504,1.752,19007.32828
1514.8728,45,30,129.55,22.5,5823.594809,3362.707042,246.8471746,34.54657591,676.4454799,653.5154165,551.88,273.6349194,40.76028,1688.253108,340.4063982,3544.286707,597.69188,1327.028573,280.9329664,312.3965504,1.752,19756.67988
1514.8728,45,30,129.55,25,5816.676744,3186.146353,247.6801656,34.56462109,676.6074335,652.2952798,551.88,272.7502457,40.76028,1687.232256,340.1376035,3544.286707,597.69188,1327.028573,280.9329664,312.3965504,1.752,19570.81966
1514.8728,50,30,129.55,15,5926.824396,1729.257978,246.9991346,34.5435147,676.5199859,708.9752581,551.88,256.5456129,40.76028,1703.728695,340.7648962,3544.286707,597.69188,1474.476192,280.9329664,312.3965504,1.752,18428.33605
1514.8728,50,30,129.55,17.5,5867.83378,1963.401882,246.5979896,34.54273251,676.4018449,667.8313956,551.88,266.331201,40.76028,1694.870778,342.4824928,3544.286707,597.69188,1474.476192,280.9329664,312.3965504,1.752,18564.47067
1514.8728,50,30,129.55,20,5837.779057,2595.695858,246.7689464,34.54141172,676.5574286,656.9299653,551.88,271.0664324,40.76028,1690.36446,340.8957655,3544.286707,597.69188,1474.476192,280.9329664,312.3965504,1.752,19154.7759
1514.8728,50,30,129.55,22.5,5823.594809,3362.707042,246.8471746,34.54657591,676.4454799,653.5154165,551.88,273.6349194,40.76028,1688.253108,340.4063982,3544.286707,597.69188,1474.476192,280.9329664,312.3965504,1.752,19904.1275
1514.8728,50,30,129.55,25,5816.676744,3186.146353,247.6801656,34.56462109,676.6074335,652.2952798,551.88,272.7502457,40.76028,1687.232256,340.1376035,3544.286707,597.69188,1474.476192,280.9329664,312.3965504,1.752,19718.26728
1514.8728,57.5,30,129.55,15,5926.824396,1729.257978,246.9991346,34.5435147,676.5199859,708.9752581,551.88,256.5456129,40.76028,1703.728695,340.7648962,3544.286707,597.69188,1695.647621,280.9329664,312.3965504,1.752,18649.50748
1514.8728,57.5,30,129.55,17.5,5867.83378,1963.401882,246.5979896,34.54273251,676.4018449,667.8313956,551.88,266.331201,40.76028,1694.870778,342.4824928,3544.286707,597.69188,1695.647621,280.9329664,312.3965504,1.752,18785.6421
1514.8728,57.5,30,129.55,20,5837.779057,2595.695858,246.7689464,34.54141172,676.5574286,656.9299653,551.88,271.0664324,40.76028,1690.36446,340.8957655,3544.286707,597.69188,1695.647621,280.9329664,312.3965504,1.752,19375.94733
1514.8728,57.5,30,129.55,22.5,5823.594809,3362.707042,246.8471746,34.54657591,676.4454799,653.5154165,551.88,273.6349194,40.76028,1688.253108,340.4063982,3544.286707,597.69188,1695.647621,280.9329664,312.3965504,1.752,20125.29893
1514.8728,57.5,30,129.55,25,5816.676744,3186.146353,247.6801656,34.56462109,676.6074335,652.2952798,551.88,272.7502457,40.76028,1687.232256,340.1376035,3544.286707,597.69188,1695.647621,280.9329664,312.3965504,1.752,19939.43871
1514.8728,60,30,129.55,15,5926.824396,1729.257978,246.9991346,34.5435147,676.5199859,708.9752581,551.88,256.5456129,40.76028,1703.728695,340.7648962,3544.286707,597.69188,1769.37143,280.9329664,312.3965504,1.752,18723.23129
1514.8728,60,30,129.55,17.5,5867.83378,1963.401882,246.5979896,34.54273251,676.4018449,667.8313956,551.88,266.331201,40.76028,1694.870778,342.4824928,3544.286707,597.69188,1769.37143,280.9329664,312.3965504,1.752,18859.36591
1514.8728,60,30,129.55,20,5837.779057,2595.695858,246.7689464,34.54141172,676.5574286,656.9299653,551.88,271.0664324,40.76028,1690.36446,340.8957655,3544.286707,597.69188,1769.37143,280.9329664,312.3965504,1.752,19449.67114
1514.8728,60,30,129.55,22.5,5823.594809,3362.707042,246.8471746,34.54657591,676.4454799,653.5154165,551.88,273.6349194,40.76028,1688.253108,340.4063982,3544.286707,597.69188,1769.37143,280.9329664,312.3965504,1.752,20199.02274
1514.8728,60,30,129.55,25,5816.676744,3186.146353,247.6801656,34.56462109,676.6074335,652.2952798,551.88,272.7502457,40.76028,1687.232256,340.1376035,3544.286707,597.69188,1769.37143,280.9329664,312.3965504,1.752,20013.16252
1514.8728,35,30,145,15,5939.211455,1822.0634,249.2123546,34.88308499,686.9863312,717.4818295,551.88,265.910748,40.76028,1705.562606,343.2241174,3928.116619,668.972,1032.133334,280.9329664,312.3965504,1.752,18581.47968
1514.8728,35,30,145,17.5,5873.787072,2129.112958,249.3705093,34.8979504,687.253364,670.2336274,551.88,275.9884558,40.76028,1695.741067,343.7480991,3928.116619,668.972,1032.133334,280.9329664,312.3965504,1.752,18777.07685
1514.8728,35,30,145,20,5838.47403,2688.594639,248.6781024,34.87720188,687.450055,657.2382516,551.88,282.0551189,40.76028,1690.470698,342.9349267,3928.116619,668.972,1032.133334,280.9329664,312.3965504,1.752,19287.71677
1514.8728,35,30,145,22.5,5823.023004,4651.107219,249.0238988,34.88665738,687.270531,653.4875308,551.88,285.6466261,40.76028,1688.166699,342.3237971,3928.116619,668.972,1032.133334,280.9329664,312.3965504,1.752,21231.87971
1514.8728,35,30,145,25,5816.372619,3679.926549,250.6148778,34.9344093,687.5132977,652.2870313,551.88,284.0550138,40.76028,1687.184959,342.4613574,3928.116619,668.972,1032.133334,280.9329664,312.3965504,1.752,20252.29386
1514.8728,45,30,145,15,5939.211455,1822.0634,249.2123546,34.88308499,686.9863312,717.4818295,551.88,265.910748,40.76028,1705.562606,343.2241174,3928.116619,668.972,1327.028573,280.9329664,312.3965504,1.752,18876.37491
1514.8728,45,30,145,17.5,5873.787072,2129.112958,249.3705093,34.8979504,687.253364,670.2336274,551.88,275.9884558,40.76028,1695.741067,343.7480991,3928.116619,668.972,1327.028573,280.9329664,312.3965504,1.752,19071.97209
1514.8728,45,30,145,20,5838.47403,2688.594639,248.6781024,34.87720188,687.450055,657.2382516,551.88,282.0551189,40.76028,1690.470698,342.9349267,3928.116619,668.972,1327.028573,280.9329664,312.3965504,1.752,19582.61201
1514.8728,45,30,145,22.5,5823.023004,4651.107219,249.0238988,34.88665738,687.270531,653.4875308,551.88,285.6466261,40.76028,1688.166699,342.3237971,3928.116619,668.972,1327.028573,280.9329664,312.3965504,1.752,21526.77495
1514.8728,45,30,145,25,5816.372619,3679.926549,250.6148778,34.9344093,687.5132977,652.2870313,551.88,284.0550138,40.76028,1687.184959,342.4613574,3928.116619,668.972,1327.028573,280.9329664,312.3965504,1.752,20547.1891
1514.8728,50,30,145,15,5939.211455,1822.0634,249.2123546,34.88308499,686.9863312,717.4818295,551.88,265.910748,40.76028,1705.562606,343.2241174,3928.116619,668.972,1474.476192,280.9329664,312.3965504,1.752,19023.82253
1514.8728,50,30,145,17.5,5873.787072,2129.112958,249.3705093,34.8979504,687.253364,670.2336274,551.88,275.9884558,40.76028,1695.741067,343.7480991,3928.116619,668.972,1474.476192,280.9329664,312.3965504,1.752,19219.41971
1514.8728,50,30,145,20,5838.47403,2688.594639,248.6781024,34.87720188,687.450055,657.2382516,551.88,282.0551189,40.76028,1690.470698,342.9349267,3928.116619,668.972,1474.476192,280.9329664,312.3965504,1.752,19730.05963
1514.8728,50,30,145,22.5,5823.023004,4651.107219,249.0238988,34.88665738,687.270531,653.4875308,551.88,285.6466261,40.76028,1688.166699,342.3237971,3928.116619,668.972,1474.476192,280.9329664,312.3965504,1.752,21674.22257
1514.8728,50,30,145,25,5816.372619,3679.926549,250.6148778,34.9344093,687.5132977,652.2870313,551.88,284.0550138,40.76028,1687.184959,342.4613574,3928.116619,668.972,1474.476192,280.9329664,312.3965504,1.752,20694.63672
1514.8728,57.5,30,145,15,5939.211455,1822.0634,249.2123546,34.88308499,686.9863312,717.4818295,551.88,265.910748,40.76028,1705.562606,343.2241174,3928.116619,668.972,1695.647621,280.9329664,312.3965504,1.752,19244.99396
1514.8728,57.5,30,145,17.5,5873.787072,2129.112958,249.3705093,34.8979504,687.253364,670.2336274,551.88,275.9884558,40.76028,1695.741067,343.7480991,3928.116619,668.972,1695.647621,280.9329664,312.3965504,1.752,19440.59114
1514.8728,57.5,30,145,20,5838.47403,2688.594639,248.6781024,34.87720188,687.450055,657.2382516,551.88,282.0551189,40.76028,1690.470698,342.9349267,3928.116619,668.972,1695.647621,280.9329664,312.3965504,1.752,19951.23106
1514.8728,57.5,30,145,22.5,5823.023004,4651.107219,249.0238988,34.88665738,687.270531,653.4875308,551.88,285.6466261,40.76028,1688.166699,342.3237971,3928.116619,668.972,1695.647621,280.9329664,312.3965504,1.752,21895.394
1514.8728,57.5,30,145,25,5816.372619,3679.926549,250.6148778,34.9344093,687.5132977,652.2870313,551.88,284.0550138,40.76028,1687.184959,342.4613574,3928.116619,668.972,1695.647621,280.9329664,312.3965504,1.752,20915.80815
1514.8728,60,30,145,15,5939.211455,1822.0634,249.2123546,34.88308499,686.9863312,717.4818295,551.88,265.910748,40.76028,1705.562606,343.2241174,3928.116619,668.972,1769.37143,280.9329664,312.3965504,1.752,19318.71777
1514.8728,60,30,145,17.5,5873.787072,2129.112958,249.3705093,34.8979504,687.253364,670.2336274,551.88,275.9884558,40.76028,1695.741067,343.7480991,3928.116619,668.972,1769.37143,280.9329664,312.3965504,1.752,19514.31495
1514.8728,60,30,145,20,5838.47403,2688.594639,248.6781024,34.87720188,687.450055,657.2382516,551.88,282.0551189,40.76028,1690.470698,342.9349267,3928.116619,668.972,1769.37143,280.9329664,312.3965504,1.752,20024.95487
1514.8728,60,30,145,22.5,5823.023004,4651.107219,249.0238988,34.88665738,687.270531,653.4875308,551.88,285.6466261,40.76028,1688.166699,342.3237971,3928.116619,668.972,1769.37143,280.9329664,312.3965504,1.752,21969.11781
1514.8728,60,30,145,25,5816.372619,3679.926549,250.6148778,34.9344093,687.5132977,652.2870313,551.88,284.0550138,40.76028,1687.184959,342.4613574,3928.116619,668.972,1769.37143,280.9329664,312.3965504,1.752,20989.53196
1514.8728,35,30,160,15,5953.399812,1912.433063,251.4408502,35.1518614,704.3236486,725.3684517,551.88,274.8413222,40.76028,1707.691431,346.8928805,4300.767019,738.176,1032.133334,280.9329664,312.3965504,1.752,19170.34147
1514.8728,35,30,160,17.5,5882.622895,2351.936981,250.6246235,35.13034443,703.9421622,673.3815749,551.88,284.4659902,40.76028,1697.051989,346.2522852,4300.767019,738.176,1032.133334,280.9329664,312.3965504,1.752,19484.20699
1514.8728,35,30,160,20,5844.776499,2765.89391,251.2540213,35.14801724,703.5052551,658.5193725,551.88,290.2473954,40.76028,1691.391124,347.685606,4300.767019,738.176,1032.133334,280.9329664,312.3965504,1.752,19847.21935
1514.8728,35,30,160,22.5,5818.901506,4242.927577,250.7454229,35.13455022,703.4512232,652.8983847,551.88,292.4178516,40.76028,1687.552187,346.8547869,4300.767019,738.176,1032.133334,280.9329664,312.3965504,1.752,21289.68164
1514.8728,35,30,160,25,5815.854824,2833.02129,250.4967924,35.12495707,703.1455069,652.2534677,551.88,289.9366274,40.76028,1687.108892,346.8285867,4300.767019,738.176,1032.133334,280.9329664,312.3965504,1.752,19872.56909
1514.8728,45,30,160,15,5953.399812,1912.433063,251.4408502,35.1518614,704.3236486,725.3684517,551.88,274.8413222,40.76028,1707.691431,346.8928805,4300.767019,738.176,1327.028573,280.9329664,312.3965504,1.752,19465.23671
1514.8728,45,30,160,17.5,5882.622895,2351.936981,250.6246235,35.13034443,703.9421622,673.3815749,551.88,284.4659902,40.76028,1697.051989,346.2522852,4300.767019,738.176,1327.028573,280.9329664,312.3965504,1.752,19779.10223
1514.8728,45,30,160,20,5844.776499,2765.89391,251.2540213,35.14801724,703.5052551,658.5193725,551.88,290.2473954,40.76028,1691.391124,347.685606,4300.767019,738.176,1327.028573,280.9329664,312.3965504,1.752,20142.11459
1514.8728,45,30,160,22.5,5818.901506,4242.927577,250.7454229,35.13455022,703.4512232,652.8983847,551.88,292.4178516,40.76028,1687.552187,346.8547869,4300.767019,738.176,1327.028573,280.9329664,312.3965504,1.752,21584.57688
1514.8728,45,30,160,25,5815.854824,2833.02129,250.4967924,35.12495707,703.1455069,652.2534677,551.88,289.9366274,40.76028,1687.108892,346.8285867,4300.767019,738.176,1327.028573,280.9329664,312.3965504,1.752,20167.46433
1514.8728,50,30,160,15,5953.399812,1912.433063,251.4408502,35.1518614,704.3236486,725.3684517,551.88,274.8413222,40.76028,1707.691431,346.8928805,4300.767019,738.176,1474.476192,280.9329664,312.3965504,1.752,19612.68433
1514.8728,50,30,160,17.5,5882.622895,2351.936981,250.6246235,35.13034443,703.9421622,673.3815749,551.88,284.4659902,40.76028,1697.051989,346.2522852,4300.767019,738.176,1474.476192,280.9329664,312.3965504,1.752,19926.54985
1514.8728,50,30,160,20,5844.776499,2765.89391,251.2540213,35.14801724,703.5052551,658.5193725,551.88,290.2473954,40.76028,1691.391124,347.685606,4300.767019,738.176,1474.476192,280.9329664,312.3965504,1.752,20289.56221
1514.8728,50,30,160,22.5,5818.901506,4242.927577,250.7454229,35.13455022,703.4512232,652.8983847,551.88,292.4178516,40.76028,1687.552187,346.8547869,4300.767019,738.176,1474.476192,280.9329664,312.3965504,1.752,21732.0245
1514.8728,50,30,160,25,5815.854824,2833.02129,250.4967924,35.12495707,703.1455069,652.2534677,551.88,289.9366274,40.76028,1687.108892,346.8285867,4300.767019,738.176,1474.476192,280.9329664,312.3965504,1.752,20314.91195
1514.8728,57.5,30,160,15,5953.399812,1912.433063,251.4408502,35.1518614,704.3236486,725.3684517,551.88,274.8413222,40.76028,1707.691431,346.8928805,4300.767019,738.176,1695.647621,280.9329664,312.3965504,1.752,19833.85576
1514.8728,57.5,30,160,17.5,5882.622895,2351.936981,250.6246235,35.13034443,703.9421622,673.3815749,551.88,284.4659902,40.76028,1697.051989,346.2522852,4300.767019,738.176,1695.647621,280.9329664,312.3965504,1.752,20147.72128
1514.8728,57.5,30,160,20,5844.776499,2765.89391,251.2540213,35.14801724,703.5052551,658.5193725,551.88,290.2473954,40.76028,1691.391124,347.685606,4300.767019,738.176,1695.647621,280.9329664,312.3965504,1.752,20510.73364
1514.8728,57.5,30,160,22.5,5818.901506,4242.927577,250.7454229,35.13455022,703.4512232,652.8983847,551.88,292.4178516,40.76028,1687.552187,346.8547869,4300.767019,738.176,1695.647621,280.9329664,312.3965504,1.752,21953.19593
1514.8728,57.5,30,160,25,5815.854824,2833.02129,250.4967924,35.12495707,703.1455069,652.2534677,551.88,289.9366274,40.76028,1687.108892,346.8285867,4300.767019,738.176,1695.647621,280.9329664,312.3965504,1.752,20536.08338
1514.8728,60,30,160,15,5953.399812,1912.433063,251.4408502,35.1518614,704.3236486,725.3684517,551.88,274.8413222,40.76028,1707.691431,346.8928805,4300.767019,738.176,1769.37143,280.9329664,312.3965504,1.752,19907.57957
1514.8728,60,30,160,17.5,5882.622895,2351.936981,250.6246235,35.13034443,703.9421622,673.3815749,551.88,284.4659902,40.76028,1697.051989,346.2522852,4300.767019,738.176,1769.37143,280.9329664,312.3965504,1.752,20221.44509
1514.8728,60,30,160,20,5844.776499,2765.89391,251.2540213,35.14801724,703.5052551,658.5193725,551.88,290.2473954,40.76028,1691.391124,347.685606,4300.767019,738.176,1769.37143,280.9329664,312.3965504,1.752,20584.45745
1514.8728,60,30,160,22.5,5818.901506,4242.927577,250.7454229,35.13455022,703.4512232,652.8983847,551.88,292.4178516,40.76028,1687.552187,346.8547869,4300.767019,738.176,1769.37143,280.9329664,312.3965504,1.752,22026.91974
1514.8728,60,30,160,25,5815.854824,2833.02129,250.4967924,35.12495707,703.1455069,652.2534677,551.88,289.9366274,40.76028,1687.108892,346.8285867,4300.767019,738.176,1769.37143,280.9329664,312.3965504,1.752,20609.80719
1514.8728,35,25,85,15,5890.470699,1465.579292,233.8224419,33.02075239,658.3749939,686.0200024,551.88,227.0340675,40.76028,1698.325313,329.9598129,2408.622545,392.156,1032.133334,280.9329664,312.3965504,1.752,16243.24105
1514.8728,35,25,85,17.5,5848.91545,1579.710059,234.2903445,33.03237419,658.4481482,661.0989945,551.88,234.6680843,40.76028,1692.081002,333.8527346,2408.622545,392.156,1032.133334,280.9329664,312.3965504,1.752,16296.73087
1514.8728,35,25,85,20,5828.289527,1487.41261,234.5634844,33.03967923,658.3938646,654.6280209,551.88,235.7136923,40.76028,1688.976806,334.3473072,2408.622545,392.156,1032.133334,280.9329664,312.3965504,1.752,16175.99867
1514.8728,35,25,85,22.5,5817.404004,1870.47024,233.7593393,33.02400337,658.4542067,652.4614621,551.88,237.3960162,40.76028,1687.348635,334.53023,2408.622545,392.156,1032.133334,280.9329664,312.3965504,1.752,16545.48181
1514.8728,35,25,85,25,5814.069131,1789.26655,234.4001549,33.03882233,658.3129426,651.9321493,551.88,238.4388021,40.76028,1686.845141,334.5245582,2408.622545,392.156,1032.133334,280.9329664,312.3965504,1.752,16461.46193
1514.8728,45,25,85,15,5890.470699,1465.579292,233.8224419,33.02075239,658.3749939,686.0200024,551.88,227.0340675,40.76028,1698.325313,329.9598129,2408.622545,392.156,1327.028573,280.9329664,312.3965504,1.752,16538.13629
1514.8728,45,25,85,17.5,5848.91545,1579.710059,234.2903445,33.03237419,658.4481482,661.0989945,551.88,234.6680843,40.76028,1692.081002,333.8527346,2408.622545,392.156,1327.028573,280.9329664,312.3965504,1.752,16591.62611
1514.8728,45,25,85,20,5828.289527,1487.41261,234.5634844,33.03967923,658.3938646,654.6280209,551.88,235.7136923,40.76028,1688.976806,334.3473072,2408.622545,392.156,1327.028573,280.9329664,312.3965504,1.752,16470.8939
1514.8728,45,25,85,22.5,5817.404004,1870.47024,233.7593393,33.02400337,658.4542067,652.4614621,551.88,237.3960162,40.76028,1687.348635,334.53023,2408.622545,392.156,1327.028573,280.9329664,312.3965504,1.752,16840.37705
1514.8728,45,25,85,25,5814.069131,1789.26655,234.4001549,33.03882233,658.3129426,651.9321493,551.88,238.4388021,40.76028,1686.845141,334.5245582,2408.622545,392.156,1327.028573,280.9329664,312.3965504,1.752,16756.35717
1514.8728,50,25,85,15,5890.470699,1465.579292,233.8224419,33.02075239,658.3749939,686.0200024,551.88,227.0340675,40.76028,1698.325313,329.9598129,2408.622545,392.156,1474.476192,280.9329664,312.3965504,1.752,16685.58391
1514.8728,50,25,85,17.5,5848.91545,1579.710059,234.2903445,33.03237419,658.4481482,661.0989945,551.88,234.6680843,40.76028,1692.081002,333.8527346,2408.622545,392.156,1474.476192,280.9329664,312.3965504,1.752,16739.07372
1514.8728,50,25,85,20,5828.289527,1487.41261,234.5634844,33.03967923,658.3938646,654.6280209,551.88,235.7136923,40.76028,1688.976806,334.3473072,2408.622545,392.156,1474.476192,280.9329664,312.3965504,1.752,16618.34152
1514.8728,50,25,85,22.5,5817.404004,1870.47024,233.7593393,33.02400337,658.4542067,652.4614621,551.88,237.3960162,40.76028,1687.348635,334.53023,2408.622545,392.156,1474.476192,280.9329664,312.3965504,1.752,16987.82467
1514.8728,50,25,85,25,5814.069131,1789.26655,234.4001549,33.03882233,658.3129426,651.9321493,551.88,238.4388021,40.76028,1686.845141,334.5245582,2408.622545,392.156,1474.476192,280.9329664,312.3965504,1.752,16903.80479
1514.8728,57.5,25,85,15,5890.470699,1465.579292,233.8224419,33.02075239,658.3749939,686.0200024,551.88,227.0340675,40.76028,1698.325313,329.9598129,2408.622545,392.156,1695.647621,280.9329664,312.3965504,1.752,16906.75534
1514.8728,57.5,25,85,17.5,5848.91545,1579.710059,234.2903445,33.03237419,658.4481482,661.0989945,551.88,234.6680843,40.76028,1692.081002,333.8527346,2408.622545,392.156,1695.647621,280.9329664,312.3965504,1.752,16960.24515
1514.8728,57.5,25,85,20,5828.289527,1487.41261,234.5634844,33.03967923,658.3938646,654.6280209,551.88,235.7136923,40.76028,1688.976806,334.3473072,2408.622545,392.156,1695.647621,280.9329664,312.3965504,1.752,16839.51295
1514.8728,57.5,25,85,22.5,5817.404004,1870.47024,233.7593393,33.02400337,658.4542067,652.4614621,551.88,237.3960162,40.76028,1687.348635,334.53023,2408.622545,392.156,1695.647621,280.9329664,312.3965504,1.752,17208.9961
1514.8728,57.5,25,85,25,5814.069131,1789.26655,234.4001549,33.03882233,658.3129426,651.9321493,551.88,238.4388021,40.76028,1686.845141,334.5245582,2408.622545,392.156,1695.647621,280.9329664,312.3965504,1.752,17124.97621
1514.8728,60,25,85,15,5890.470699,1465.579292,233.8224419,33.02075239,658.3749939,686.0200024,551.88,227.0340675,40.76028,1698.325313,329.9598129,2408.622545,392.156,1769.37143,280.9329664,312.3965504,1.752,16980.47915
1514.8728,60,25,85,17.5,5848.91545,1579.710059,234.2903445,33.03237419,658.4481482,661.0989945,551.88,234.6680843,40.76028,1692.081002,333.8527346,2408.622545,392.156,1769.37143,280.9329664,312.3965504,1.752,17033.96896
1514.8728,60,25,85,20,5828.289527,1487.41261,234.5634844,33.03967923,658.3938646,654.6280209,551.88,235.7136923,40.76028,1688.976806,334.3473072,2408.622545,392.156,1769.37143,280.9329664,312.3965504,1.752,16913.23676
1514.8728,60,25,85,22.5,5817.404004,1870.47024,233.7593393,33.02400337,658.4542067,652.4614621,551.88,237.3960162,40.76028,1687.348635,334.53023,2408.622545,392.156,1769.37143,280.9329664,312.3965504,1.752,17282.71991
1514.8728,60,25,85,25,5814.069131,1789.26655,234.4001549,33.03882233,658.3129426,651.9321493,551.88,238.4388021,40.76028,1686.845141,334.5245582,2408.622545,392.156,1769.37143,280.9329664,312.3965504,1.752,17198.70002
1514.8728,35,25,100,15,5902.671264,1547.060826,238.3346988,33.62025153,663.8908253,693.3208956,551.88,236.4086609,40.76028,1700.150718,334.0000728,2781.272945,461.36,1032.133334,280.9329664,312.3965504,1.752,16811.94629
1514.8728,35,25,100,17.5,5855.489693,1691.313093,239.298951,33.64043716,663.6010677,663.2828773,551.88,244.9196604,40.76028,1693.055801,337.4702235,2781.272945,461.36,1032.133334,280.9329664,312.3965504,1.752,16884.55988
1514.8728,35,25,100,20,5832.17983,1767.977272,239.8445145,33.65488859,663.4738881,655.4948712,551.88,247.4645724,40.76028,1689.544022,337.9362051,2781.272945,461.36,1032.133334,280.9329664,312.3965504,1.752,16930.05814
1514.8728,35,25,100,22.5,5819.305203,1866.797618,239.4690709,33.64881561,663.5942264,652.7684081,551.88,248.4176557,40.76028,1687.630236,337.3812902,2781.272945,461.36,1032.133334,280.9329664,312.3965504,1.752,17011.5006
1514.8728,35,25,100,25,5813.854198,1999.382292,238.9184477,33.62733545,663.3091568,651.9200398,551.88,249.5933104,40.76028,1686.812316,337.0522995,2781.272945,461.36,1032.133334,280.9329664,312.3965504,1.752,17136.95747
1514.8728,45,25,100,15,5902.671264,1547.060826,238.3346988,33.62025153,663.8908253,693.3208956,551.88,236.4086609,40.76028,1700.150718,334.0000728,2781.272945,461.36,1327.028573,280.9329664,312.3965504,1.752,17106.84153
1514.8728,45,25,100,17.5,5855.489693,1691.313093,239.298951,33.64043716,663.6010677,663.2828773,551.88,244.9196604,40.76028,1693.055801,337.4702235,2781.272945,461.36,1327.028573,280.9329664,312.3965504,1.752,17179.45512
1514.8728,45,25,100,20,5832.17983,1767.977272,239.8445145,33.65488859,663.4738881,655.4948712,551.88,247.4645724,40.76028,1689.544022,337.9362051,2781.272945,461.36,1327.028573,280.9329664,312.3965504,1.752,17224.95338
1514.8728,45,25,100,22.5,5819.305203,1866.797618,239.4690709,33.64881561,663.5942264,652.7684081,551.88,248.4176557,40.76028,1687.630236,337.3812902,2781.272945,461.36,1327.028573,280.9329664,312.3965504,1.752,17306.39584
1514.8728,45,25,100,25,5813.854198,1999.382292,238.9184477,33.62733545,663.3091568,651.9200398,551.88,249.5933104,40.76028,1686.812316,337.0522995,2781.272945,461.36,1327.028573,280.9329664,312.3965504,1.752,17431.85271
1514.8728,50,25,100,15,5902.671264,1547.060826,238.3346988,33.62025153,663.8908253,693.3208956,551.88,236.4086609,40.76028,1700.150718,334.0000728,2781.272945,461.36,1474.476192,280.9329664,312.3965504,1.752,17254.28915
1514.8728,50,25,100,17.5,5855.489693,1691.313093,239.298951,33.64043716,663.6010677,663.2828773,551.88,244.9196604,40.76028,1693.055801,337.4702235,2781.272945,461.36,1474.476192,280.9329664,312.3965504,1.752,17326.90274
1514.8728,50,25,100,20,5832.17983,1767.977272,239.8445145,33.65488859,663.4738881,655.4948712,551.88,247.4645724,40.76028,1689.544022,337.9362051,2781.272945,461.36,1474.476192,280.9329664,312.3965504,1.752,17372.401
1514.8728,50,25,100,22.5,5819.305203,1866.797618,239.4690709,33.64881561,663.5942264,652.7684081,551.88,248.4176557,40.76028,1687.630236,337.3812902,2781.272945,461.36,1474.476192,280.9329664,312.3965504,1.752,17453.84346
1514.8728,50,25,100,25,5813.854198,1999.382292,238.9184477,33.62733545,663.3091568,651.9200398,551.88,249.5933104,40.76028,1686.812316,337.0522995,2781.272945,461.36,1474.476192,280.9329664,312.3965504,1.752,17579.30033
1514.8728,57.5,25,100,15,5902.671264,1547.060826,238.3346988,33.62025153,663.8908253,693.3208956,551.88,236.4086609,40.76028,1700.150718,334.0000728,2781.272945,461.36,1695.647621,280.9329664,312.3965504,1.752,17475.46058
1514.8728,57.5,25,100,17.5,5855.489693,1691.313093,239.298951,33.64043716,663.6010677,663.2828773,551.88,244.9196604,40.76028,1693.055801,337.4702235,2781.272945,461.36,1695.647621,280.9329664,312.3965504,1.752,17548.07417
1514.8728,57.5,25,100,20,5832.17983,1767.977272,239.8445145,33.65488859,663.4738881,655.4948712,551.88,247.4645724,40.76028,1689.544022,337.9362051,2781.272945,461.36,1695.647621,280.9329664,312.3965504,1.752,17593.57243
1514.8728,57.5,25,100,22.5,5819.305203,1866.797618,239.4690709,33.64881561,663.5942264,652.7684081,551.88,248.4176557,40.76028,1687.630236,337.3812902,2781.272945,461.36,1695.647621,280.9329664,312.3965504,1.752,17675.01489
1514.8728,57.5,25,100,25,5813.854198,1999.382292,238.9184477,33.62733545,663.3091568,651.9200398,551.88,249.5933104,40.76028,1686.812316,337.0522995,2781.272945,461.36,1695.647621,280.9329664,312.3965504,1.752,17800.47176
1514.8728,60,25,100,15,5902.671264,1547.060826,238.3346988,33.62025153,663.8908253,693.3208956,551.88,236.4086609,40.76028,1700.150718,334.0000728,2781.272945,461.36,1769.37143,280.9329664,312.3965504,1.752,17549.18439
1514.8728,60,25,100,17.5,5855.489693,1691.313093,239.298951,33.64043716,663.6010677,663.2828773,551.88,244.9196604,40.76028,1693.055801,337.4702235,2781.272945,461.36,1769.37143,280.9329664,312.3965504,1.752,17621.79798
1514.8728,60,25,100,20,5832.17983,1767.977272,239.8445145,33.65488859,663.4738881,655.4948712,551.88,247.4645724,40.76028,1689.544022,337.9362051,2781.272945,461.36,1769.37143,280.9329664,312.3965504,1.752,17667.29624
1514.8728,60,25,100,22.5,5819.305203,1866.797618,239.4690709,33.64881561,663.5942264,652.7684081,551.88,248.4176557,40.76028,1687.630236,337.3812902,2781.272945,461.36,1769.37143,280.9329664,312.3965504,1.752,17748.7387
1514.8728,60,25,100,25,5813.854198,1999.382292,238.9184477,33.62733545,663.3091568,651.9200398,551.88,249.5933104,40.76028,1686.812316,337.0522995,2781.272945,461.36,1769.37143,280.9329664,312.3965504,1.752,17874.19557
1514.8728,35,25,115,15,5914.664471,1634.936344,243.2367083,34.11743568,669.5203921,700.7050586,551.88,246.4031712,40.76028,1701.932495,337.7929758,3153.923345,530.564,1032.133334,280.9329664,312.3965504,1.752,17387.65153
1514.8728,35,25,115,17.5,5861.968386,1819.854993,243.133155,34.11631506,669.0730621,665.5511887,551.88,255.5902737,40.76028,1694.012455,340.5445367,3153.923345,530.564,1032.133334,280.9329664,312.3965504,1.752,17488.18684
1514.8728,35,25,115,20,5836.245281,2253.105335,243.9667195,34.13395962,669.0216433,656.4369668,551.88,259.0194373,40.76028,1690.137363,339.733909,3153.923345,530.564,1032.133334,280.9329664,312.3965504,1.752,17886.14309
1514.8728,35,25,115,22.5,5821.814833,2189.686818,243.7078495,34.13140749,669.0522128,653.1878615,551.88,260.2882776,40.76028,1687.994908,339.1643847,3153.923345,530.564,1032.133334,280.9329664,312.3965504,1.752,17803.37103
1514.8728,35,25,115,25,5815.54864,2432.834651,243.3497825,34.11150795,668.9245583,652.1379848,551.88,260.4604351,40.76028,1687.065236,338.6586938,3153.923345,530.564,1032.133334,280.9329664,312.3965504,1.752,18037.43397
1514.8728,45,25,115,15,5914.664471,1634.936344,243.2367083,34.11743568,669.5203921,700.7050586,551.88,246.4031712,40.76028,1701.932495,337.7929758,3153.923345,530.564,1327.028573,280.9329664,312.3965504,1.752,17682.54676
1514.8728,45,25,115,17.5,5861.968386,1819.854993,243.133155,34.11631506,669.0730621,665.5511887,551.88,255.5902737,40.76028,1694.012455,340.5445367,3153.923345,530.564,1327.028573,280.9329664,312.3965504,1.752,17783.08208
1514.8728,45,25,115,20,5836.245281,2253.105335,243.9667195,34.13395962,669.0216433,656.4369668,551.88,259.0194373,40.76028,1690.137363,339.733909,3153.923345,530.564,1327.028573,280.9329664,312.3965504,1.752,18181.03833
1514.8728,45,25,115,22.5,5821.814833,2189.686818,243.7078495,34.13140749,669.0522128,653.1878615,551.88,260.2882776,40.76028,1687.994908,339.1643847,3153.923345,530.564,1327.028573,280.9329664,312.3965504,1.752,18098.26627
1514.8728,45,25,115,25,5815.54864,2432.834651,243.3497825,34.11150795,668.9245583,652.1379848,551.88,260.4604351,40.76028,1687.065236,338.6586938,3153.923345,530.564,1327.028573,280.9329664,312.3965504,1.752,18332.3292
1514.8728,50,25,115,15,5914.664471,1634.936344,243.2367083,34.11743568,669.5203921,700.7050586,551.88,246.4031712,40.76028,1701.932495,337.7929758,3153.923345,530.564,1474.476192,280.9329664,312.3965504,1.752,17829.99438
1514.8728,50,25,115,17.5,5861.968386,1819.854993,243.133155,34.11631506,669.0730621,665.5511887,551.88,255.5902737,40.76028,1694.012455,340.5445367,3153.923345,530.564,1474.476192,280.9329664,312.3965504,1.752,17930.5297
1514.8728,50,25,115,20,5836.245281,2253.105335,243.9667195,34.13395962,669.0216433,656.4369668,551.88,259.0194373,40.76028,1690.137363,339.733909,3153.923345,530.564,1474.476192,280.9329664,312.3965504,1.752,18328.48595
1514.8728,50,25,115,22.5,5821.814833,2189.686818,243.7078495,34.13140749,669.0522128,653.1878615,551.88,260.2882776,40.76028,1687.994908,339.1643847,3153.923345,530.564,1474.476192,280.9329664,312.3965504,1.752,18245.71389
1514.8728,50,25,115,25,5815.54864,2432.834651,243.3497825,34.11150795,668.9245583,652.1379848,551.88,260.4604351,40.76028,1687.065236,338.6586938,3153.923345,530.564,1474.476192,280.9329664,312.3965504,1.752,18479.77682
1514.8728,57.5,25,115,15,5914.664471,1634.936344,243.2367083,34.11743568,669.5203921,700.7050586,551.88,246.4031712,40.76028,1701.932495,337.7929758,3153.923345,530.564,1695.647621,280.9329664,312.3965504,1.752,18051.16581
1514.8728,57.5,25,115,17.5,5861.968386,1819.854993,243.133155,34.11631506,669.0730621,665.5511887,551.88,255.5902737,40.76028,1694.012455,340.5445367,3153.923345,530.564,1695.647621,280.9329664,312.3965504,1.752,18151.70113
1514.8728,57.5,25,115,20,5836.245281,2253.105335,243.9667195,34.13395962,669.0216433,656.4369668,551.88,259.0194373,40.76028,1690.137363,339.733909,3153.923345,530.564,1695.647621,280.9329664,312.3965504,1.752,18549.65738
1514.8728,57.5,25,115,22.5,5821.814833,2189.686818,243.7078495,34.13140749,669.0522128,653.1878615,551.88,260.2882776,40.76028,1687.994908,339.1643847,3153.923345,530.564,1695.647621,280.9329664,312.3965504,1.752,18466.88532
1514.8728,57.5,25,115,25,5815.54864,2432.834651,243.3497825,34.11150795,668.9245583,652.1379848,551.88,260.4604351,40.76028,1687.065236,338.6586938,3153.923345,530.564,1695.647621,280.9329664,312.3965504,1.752,18700.94825
1514.8728,60,25,115,15,5914.664471,1634.936344,243.2367083,34.11743568,669.5203921,700.7050586,551.88,246.4031712,40.76028,1701.932495,337.7929758,3153.923345,530.564,1769.37143,280.9329664,312.3965504,1.752,18124.88962
1514.8728,60,25,115,17.5,5861.968386,1819.854993,243.133155,34.11631506,669.0730621,665.5511887,551.88,255.5902737,40.76028,1694.012455,340.5445367,3153.923345,530.564,1769.37143,280.9329664,312.3965504,1.752,18225.42494
1514.8728,60,25,115,20,5836.245281,2253.105335,243.9667195,34.13395962,669.0216433,656.4369668,551.88,259.0194373,40.76028,1690.137363,339.733909,3153.923345,530.564,1769.37143,280.9329664,312.3965504,1.752,18623.38119
1514.8728,60,25,115,22.5,5821.814833,2189.686818,243.7078495,34.13140749,669.0522128,653.1878615,551.88,260.2882776,40.76028,1687.994908,339.1643847,3153.923345,530.564,1769.37143,280.9329664,312.3965504,1.752,18540.60912
1514.8728,60,25,115,25,5815.54864,2432.834651,243.3497825,34.11150795,668.9245583,652.1379848,551.88,260.4604351,40.76028,1687.065236,338.6586938,3153.923345,530.564,1769.37143,280.9329664,312.3965504,1.752,18774.67206
1514.8728,35,25,129.55,15,5925.925993,1722.261582,246.7817275,34.51496024,675.9165189,708.3442457,551.88,255.8171121,40.76028,1703.5961,340.5757879,3515.394233,597.69188,1032.133334,280.9329664,312.3965504,1.752,17946.67527
1514.8728,35,25,129.55,17.5,5867.41889,1952.265392,246.3579025,34.5131413,675.7620684,667.6629459,551.88,265.5646634,40.76028,1694.810275,342.3778536,3515.394233,597.69188,1032.133334,280.9329664,312.3965504,1.752,18079.67438
1514.8728,35,25,129.55,20,5837.74779,2579.806191,246.6054597,34.51376579,675.9027996,656.9091483,551.88,270.1889466,40.76028,1690.359553,340.8011903,3515.394233,597.69188,1032.133334,280.9329664,312.3965504,1.752,18665.77609
1514.8728,35,25,129.55,22.5,5823.526247,3255.068077,246.6523769,34.51827253,675.8004273,653.5004317,551.88,272.6482196,40.76028,1688.243201,340.3115778,3515.394233,597.69188,1032.133334,280.9329664,312.3965504,1.752,19323.21007
1514.8728,35,25,129.55,25,5816.645104,3128.468365,247.3885136,34.53298138,675.9431748,652.2895923,551.88,271.8289602,40.76028,1687.227682,340.0128799,3515.394233,597.69188,1032.133334,280.9329664,312.3965504,1.752,19187.2785
1514.8728,45,25,129.55,15,5925.925993,1722.261582,246.7817275,34.51496024,675.9165189,708.3442457,551.88,255.8171121,40.76028,1703.5961,340.5757879,3515.394233,597.69188,1327.028573,280.9329664,312.3965504,1.752,18241.57051
1514.8728,45,25,129.55,17.5,5867.41889,1952.265392,246.3579025,34.5131413,675.7620684,667.6629459,551.88,265.5646634,40.76028,1694.810275,342.3778536,3515.394233,597.69188,1327.028573,280.9329664,312.3965504,1.752,18374.56962
1514.8728,45,25,129.55,20,5837.74779,2579.806191,246.6054597,34.51376579,675.9027996,656.9091483,551.88,270.1889466,40.76028,1690.359553,340.8011903,3515.394233,597.69188,1327.028573,280.9329664,312.3965504,1.752,18960.67133
1514.8728,45,25,129.55,22.5,5823.526247,3255.068077,246.6523769,34.51827253,675.8004273,653.5004317,551.88,272.6482196,40.76028,1688.243201,340.3115778,3515.394233,597.69188,1327.028573,280.9329664,312.3965504,1.752,19618.10531
1514.8728,45,25,129.55,25,5816.645104,3128.468365,247.3885136,34.53298138,675.9431748,652.2895923,551.88,271.8289602,40.76028,1687.227682,340.0128799,3515.394233,597.69188,1327.028573,280.9329664,312.3965504,1.752,19482.17374
1514.8728,50,25,129.55,15,5925.925993,1722.261582,246.7817275,34.51496024,675.9165189,708.3442457,551.88,255.8171121,40.76028,1703.5961,340.5757879,3515.394233,597.69188,1474.476192,280.9329664,312.3965504,1.752,18389.01813
1514.8728,50,25,129.55,17.5,5867.41889,1952.265392,246.3579025,34.5131413,675.7620684,667.6629459,551.88,265.5646634,40.76028,1694.810275,342.3778536,3515.394233,597.69188,1474.476192,280.9329664,312.3965504,1.752,18522.01723
1514.8728,50,25,129.55,20,5837.74779,2579.806191,246.6054597,34.51376579,675.9027996,656.9091483,551.88,270.1889466,40.76028,1690.359553,340.8011903,3515.394233,597.69188,1474.476192,280.9329664,312.3965504,1.752,19108.11895
1514.8728,50,25,129.55,22.5,5823.526247,3255.068077,246.6523769,34.51827253,675.8004273,653.5004317,551.88,272.6482196,40.76028,1688.243201,340.3115778,3515.394233,597.69188,1474.476192,280.9329664,312.3965504,1.752,19765.55293
