FFU Air Flow Rate [kg/s],ULPA Pressure Drop [Pa],Cleanroom Overpressure [Pa],Process Exhaust [kg/s],Cooling Bifurcation Temperature [C],Chiller [MWha],LT Chiller [MWha],Booster Heat Pump [MWha],Hot Water Pump [MWha],Heat Recovery Water Pump [MWha],Chilled Water to Fab Pump [MWha],Chilled Water to PCW Pump [MWha],LT Chilled Water To Fab Pump [MWha],LT Chilled Water To PCW Pump [MWha],Cooling Water For Chiller Pump [MWha],Cooling Water For LT Chiller Pump [MWha],Cleanroom MAU Fan [MWha],Cleanroom Exhaust Fan [MWha],Cleanroom FFU Fan [MWha],Chem Room AHU Fan [MWha],Fac AHU Fan [MWha],Fac Recirculation Fan [MWha],Total [MWha]
1514.8728,50,25,129.55,25,5816.645104,3128.468365,247.3885136,34.53298138,675.9431748,652.2895923,551.88,271.8289602,40.76028,1687.227682,340.0128799,3515.394233,597.69188,1474.476192,280.9329664,312.3965504,1.752,19629.62136
1514.8728,57.5,25,129.55,15,5925.925993,1722.261582,246.7817275,34.51496024,675.9165189,708.3442457,551.88,255.8171121,40.76028,1703.5961,340.5757879,3515.394233,597.69188,1695.647621,280.9329664,312.3965504,1.752,18610.18956
1514.8728,57.5,25,129.55,17.5,5867.41889,1952.265392,246.3579025,34.5131413,675.7620684,667.6629459,551.88,265.5646634,40.76028,1694.810275,342.3778536,3515.394233,597.69188,1695.647621,280.9329664,312.3965504,1.752,18743.18866
1514.8728,57.5,25,129.55,20,5837.74779,2579.806191,246.6054597,34.51376579,675.9027996,656.9091483,551.88,270.1889466,40.76028,1690.359553,340.8011903,3515.394233,597.69188,1695.647621,280.9329664,312.3965504,1.752,19329.29037
1514.8728,57.5,25,129.55,22.5,5823.526247,3255.068077,246.6523769,34.51827253,675.8004273,653.5004317,551.88,272.6482196,40.76028,1688.243201,340.3115778,3515.394233,597.69188,1695.647621,280.9329664,312.3965504,1.752,19986.72436
1514.8728,57.5,25,129.55,25,5816.645104,3128.468365,247.3885136,34.53298138,675.9431748,652.2895923,551.88,271.8289602,40.76028,1687.227682,340.0128799,3515.394233,597.69188,1695.647621,280.9329664,312.3965504,1.752,19850.79278
1514.8728,60,25,129.55,15,5925.925993,1722.261582,246.7817275,34.51496024,675.9165189,708.3442457,551.88,255.8171121,40.76028,1703.5961,340.5757879,3515.394233,597.69188,1769.37143,280.9329664,312.3965504,1.752,18683.91337
1514.8728,60,25,129.55,17.5,5867.41889,1952.265392,246.3579025,34.5131413,675.7620684,667.6629459,551.88,265.5646634,40.76028,1694.810275,342.3778536,3515.394233,597.69188,1769.37143,280.9329664,312.3965504,1.752,18816.91247
1514.8728,60,25,129.55,20,5837.74779,2579.806191,246.6054597,34.51376579,675.9027996,656.9091483,551.88,270.1889466,40.76028,1690.359553,340.8011903,3515.394233,597.69188,1769.37143,280.9329664,312.3965504,1.752,19403.01418
1514.8728,60,25,129.55,22.5,5823.526247,3255.068077,246.6523769,34.51827253,675.8004273,653.5004317,551.88,272.6482196,40.76028,1688.243201,340.3115778,3515.394233,597.69188,1769.37143,280.9329664,312.3965504,1.752,20060.44817
1514.8728,60,25,129.55,25,5816.645104,3128.468365,247.3885136,34.53298138,675.9431748,652.2895923,551.88,271.8289602,40.76028,1687.227682,340.0128799,3515.394233,597.69188,1769.37143,280.9329664,312.3965504,1.752,19924.51659
1514.8728,35,25,145,15,5938.22873,1815.084823,249.0718286,34.85992329,685.994406,716.8421707,551.88,265.2212178,40.76028,1705.416464,343.0218787,3899.224145,668.972,1032.133334,280.9329664,312.3965504,1.752,18541.79272
1514.8728,35,25,145,17.5,5873.275889,2115.026406,249.1987379,34.87427529,686.25168,670.0342123,551.88,275.296194,40.76028,1695.665971,343.6383813,3899.224145,668.972,1032.133334,280.9329664,312.3965504,1.752,18731.31302
1514.8728,35,25,145,20,5838.327181,2686.686336,248.5331186,34.85387956,686.4616341,657.199272,551.88,281.2911955,40.76028,1690.448955,342.7075047,3899.224145,668.972,1032.133334,280.9329664,312.3965504,1.752,19254.56035
1514.8728,35,25,145,22.5,5823.178638,4584.685056,248.8809538,34.86358592,686.2818495,653.5071218,551.88,284.8595181,40.76028,1688.189846,342.1126712,3899.224145,668.972,1032.133334,280.9329664,312.3965504,1.752,21134.61052
1514.8728,35,25,145,25,5816.429388,3673.506691,250.4754121,34.91099734,686.5350569,652.2915764,551.88,283.3166704,40.76028,1687.193528,342.227698,3899.224145,668.972,1032.133334,280.9329664,312.3965504,1.752,20214.93829
1514.8728,45,25,145,15,5938.22873,1815.084823,249.0718286,34.85992329,685.994406,716.8421707,551.88,265.2212178,40.76028,1705.416464,343.0218787,3899.224145,668.972,1327.028573,280.9329664,312.3965504,1.752,18836.68796
1514.8728,45,25,145,17.5,5873.275889,2115.026406,249.1987379,34.87427529,686.25168,670.0342123,551.88,275.296194,40.76028,1695.665971,343.6383813,3899.224145,668.972,1327.028573,280.9329664,312.3965504,1.752,19026.20826
1514.8728,45,25,145,20,5838.327181,2686.686336,248.5331186,34.85387956,686.4616341,657.199272,551.88,281.2911955,40.76028,1690.448955,342.7075047,3899.224145,668.972,1327.028573,280.9329664,312.3965504,1.752,19549.45559
1514.8728,45,25,145,22.5,5823.178638,4584.685056,248.8809538,34.86358592,686.2818495,653.5071218,551.88,284.8595181,40.76028,1688.189846,342.1126712,3899.224145,668.972,1327.028573,280.9329664,312.3965504,1.752,21429.50575
1514.8728,45,25,145,25,5816.429388,3673.506691,250.4754121,34.91099734,686.5350569,652.2915764,551.88,283.3166704,40.76028,1687.193528,342.227698,3899.224145,668.972,1327.028573,280.9329664,312.3965504,1.752,20509.83353
1514.8728,50,25,145,15,5938.22873,1815.084823,249.0718286,34.85992329,685.994406,716.8421707,551.88,265.2212178,40.76028,1705.416464,343.0218787,3899.224145,668.972,1474.476192,280.9329664,312.3965504,1.752,18984.13557
1514.8728,50,25,145,17.5,5873.275889,2115.026406,249.1987379,34.87427529,686.25168,670.0342123,551.88,275.296194,40.76028,1695.665971,343.6383813,3899.224145,668.972,1474.476192,280.9329664,312.3965504,1.752,19173.65588
1514.8728,50,25,145,20,5838.327181,2686.686336,248.5331186,34.85387956,686.4616341,657.199272,551.88,281.2911955,40.76028,1690.448955,342.7075047,3899.224145,668.972,1474.476192,280.9329664,312.3965504,1.752,19696.90321
1514.8728,50,25,145,22.5,5823.178638,4584.685056,248.8809538,34.86358592,686.2818495,653.5071218,551.88,284.8595181,40.76028,1688.189846,342.1126712,3899.224145,668.972,1474.476192,280.9329664,312.3965504,1.752,21576.95337
1514.8728,50,25,145,25,5816.429388,3673.506691,250.4754121,34.91099734,686.5350569,652.2915764,551.88,283.3166704,40.76028,1687.193528,342.227698,3899.224145,668.972,1474.476192,280.9329664,312.3965504,1.752,20657.28115
1514.8728,57.5,25,145,15,5938.22873,1815.084823,249.0718286,34.85992329,685.994406,716.8421707,551.88,265.2212178,40.76028,1705.416464,343.0218787,3899.224145,668.972,1695.647621,280.9329664,312.3965504,1.752,19205.307
1514.8728,57.5,25,145,17.5,5873.275889,2115.026406,249.1987379,34.87427529,686.25168,670.0342123,551.88,275.296194,40.76028,1695.665971,343.6383813,3899.224145,668.972,1695.647621,280.9329664,312.3965504,1.752,19394.82731
1514.8728,57.5,25,145,20,5838.327181,2686.686336,248.5331186,34.85387956,686.4616341,657.199272,551.88,281.2911955,40.76028,1690.448955,342.7075047,3899.224145,668.972,1695.647621,280.9329664,312.3965504,1.752,19918.07464
1514.8728,57.5,25,145,22.5,5823.178638,4584.685056,248.8809538,34.86358592,686.2818495,653.5071218,551.88,284.8595181,40.76028,1688.189846,342.1126712,3899.224145,668.972,1695.647621,280.9329664,312.3965504,1.752,21798.1248
1514.8728,57.5,25,145,25,5816.429388,3673.506691,250.4754121,34.91099734,686.5350569,652.2915764,551.88,283.3166704,40.76028,1687.193528,342.227698,3899.224145,668.972,1695.647621,280.9329664,312.3965504,1.752,20878.45258
1514.8728,60,25,145,15,5938.22873,1815.084823,249.0718286,34.85992329,685.994406,716.8421707,551.88,265.2212178,40.76028,1705.416464,343.0218787,3899.224145,668.972,1769.37143,280.9329664,312.3965504,1.752,19279.03081
1514.8728,60,25,145,17.5,5873.275889,2115.026406,249.1987379,34.87427529,686.25168,670.0342123,551.88,275.296194,40.76028,1695.665971,343.6383813,3899.224145,668.972,1769.37143,280.9329664,312.3965504,1.752,19468.55112
1514.8728,60,25,145,20,5838.327181,2686.686336,248.5331186,34.85387956,686.4616341,657.199272,551.88,281.2911955,40.76028,1690.448955,342.7075047,3899.224145,668.972,1769.37143,280.9329664,312.3965504,1.752,19991.79845
1514.8728,60,25,145,22.5,5823.178638,4584.685056,248.8809538,34.86358592,686.2818495,653.5071218,551.88,284.8595181,40.76028,1688.189846,342.1126712,3899.224145,668.972,1769.37143,280.9329664,312.3965504,1.752,21871.84861
1514.8728,60,25,145,25,5816.429388,3673.506691,250.4754121,34.91099734,686.5350569,652.2915764,551.88,283.3166704,40.76028,1687.193528,342.227698,3899.224145,668.972,1769.37143,280.9329664,312.3965504,1.752,20952.17639
1514.8728,35,25,160,15,5952.168543,1905.374651,251.2056418,35.13284583,702.6188838,724.7958494,551.88,274.1341425,40.76028,1707.505237,346.5049104,4271.874545,738.176,1032.133334,280.9329664,312.3965504,1.752,19129.34638
1514.8728,35,25,160,17.5,5881.735694,2331.22456,250.6091607,35.11841764,702.3589018,673.0870103,551.88,283.8346473,40.76028,1696.919471,345.9501349,4271.874545,738.176,1032.133334,280.9329664,312.3965504,1.752,19430.74367
1514.8728,35,25,160,20,5843.871033,2750.647658,250.9800773,35.12917728,702.0104795,658.3458002,551.88,289.7515449,40.76028,1691.259263,347.1703676,4271.874545,738.176,1032.133334,280.9329664,312.3965504,1.752,19799.07108
1514.8728,35,25,160,22.5,5819.376596,4391.476184,250.6135093,35.11925745,701.937128,652.9690731,551.88,292.1824688,40.76028,1687.623207,346.3520962,4271.874545,738.176,1032.133334,280.9329664,312.3965504,1.752,21407.5552
1514.8728,35,25,160,25,5815.847443,2979.271284,250.6611228,35.11952749,701.7077199,652.2505294,551.88,289.8027634,40.76028,1687.10746,346.3824423,4271.874545,738.176,1032.133334,280.9329664,312.3965504,1.752,19988.05597
1514.8728,45,25,160,15,5952.168543,1905.374651,251.2056418,35.13284583,702.6188838,724.7958494,551.88,274.1341425,40.76028,1707.505237,346.5049104,4271.874545,738.176,1327.028573,280.9329664,312.3965504,1.752,19424.24162
1514.8728,45,25,160,17.5,5881.735694,2331.22456,250.6091607,35.11841764,702.3589018,673.0870103,551.88,283.8346473,40.76028,1696.919471,345.9501349,4271.874545,738.176,1327.028573,280.9329664,312.3965504,1.752,19725.63891
1514.8728,45,25,160,20,5843.871033,2750.647658,250.9800773,35.12917728,702.0104795,658.3458002,551.88,289.7515449,40.76028,1691.259263,347.1703676,4271.874545,738.176,1327.028573,280.9329664,312.3965504,1.752,20093.96632
1514.8728,45,25,160,22.5,5819.376596,4391.476184,250.6135093,35.11925745,701.937128,652.9690731,551.88,292.1824688,40.76028,1687.623207,346.3520962,4271.874545,738.176,1327.028573,280.9329664,312.3965504,1.752,21702.45043
1514.8728,45,25,160,25,5815.847443,2979.271284,250.6611228,35.11952749,701.7077199,652.2505294,551.88,289.8027634,40.76028,1687.10746,346.3824423,4271.874545,738.176,1327.028573,280.9329664,312.3965504,1.752,20282.95121
1514.8728,50,25,160,15,5952.168543,1905.374651,251.2056418,35.13284583,702.6188838,724.7958494,551.88,274.1341425,40.76028,1707.505237,346.5049104,4271.874545,738.176,1474.476192,280.9329664,312.3965504,1.752,19571.68924
1514.8728,50,25,160,17.5,5881.735694,2331.22456,250.6091607,35.11841764,702.3589018,673.0870103,551.88,283.8346473,40.76028,1696.919471,345.9501349,4271.874545,738.176,1474.476192,280.9329664,312.3965504,1.752,19873.08653
1514.8728,50,25,160,20,5843.871033,2750.647658,250.9800773,35.12917728,702.0104795,658.3458002,551.88,289.7515449,40.76028,1691.259263,347.1703676,4271.874545,738.176,1474.476192,280.9329664,312.3965504,1.752,20241.41393
1514.8728,50,25,160,22.5,5819.376596,4391.476184,250.6135093,35.11925745,701.937128,652.9690731,551.88,292.1824688,40.76028,1687.623207,346.3520962,4271.874545,738.176,1474.476192,280.9329664,312.3965504,1.752,21849.89805
1514.8728,50,25,160,25,5815.847443,2979.271284,250.6611228,35.11952749,701.7077199,652.2505294,551.88,289.8027634,40.76028,1687.10746,346.3824423,4271.874545,738.176,1474.476192,280.9329664,312.3965504,1.752,20430.39883
1514.8728,57.5,25,160,15,5952.168543,1905.374651,251.2056418,35.13284583,702.6188838,724.7958494,551.88,274.1341425,40.76028,1707.505237,346.5049104,4271.874545,738.176,1695.647621,280.9329664,312.3965504,1.752,19792.86067
1514.8728,57.5,25,160,17.5,5881.735694,2331.22456,250.6091607,35.11841764,702.3589018,673.0870103,551.88,283.8346473,40.76028,1696.919471,345.9501349,4271.874545,738.176,1695.647621,280.9329664,312.3965504,1.752,20094.25796
1514.8728,57.5,25,160,20,5843.871033,2750.647658,250.9800773,35.12917728,702.0104795,658.3458002,551.88,289.7515449,40.76028,1691.259263,347.1703676,4271.874545,738.176,1695.647621,280.9329664,312.3965504,1.752,20462.58536
1514.8728,57.5,25,160,22.5,5819.376596,4391.476184,250.6135093,35.11925745,701.937128,652.9690731,551.88,292.1824688,40.76028,1687.623207,346.3520962,4271.874545,738.176,1695.647621,280.9329664,312.3965504,1.752,22071.06948
1514.8728,57.5,25,160,25,5815.847443,2979.271284,250.6611228,35.11952749,701.7077199,652.2505294,551.88,289.8027634,40.76028,1687.10746,346.3824423,4271.874545,738.176,1695.647621,280.9329664,312.3965504,1.752,20651.57026
1514.8728,60,25,160,15,5952.168543,1905.374651,251.2056418,35.13284583,702.6188838,724.7958494,551.88,274.1341425,40.76028,1707.505237,346.5049104,4271.874545,738.176,1769.37143,280.9329664,312.3965504,1.752,19866.58448
1514.8728,60,25,160,17.5,5881.735694,2331.22456,250.6091607,35.11841764,702.3589018,673.0870103,551.88,283.8346473,40.76028,1696.919471,345.9501349,4271.874545,738.176,1769.37143,280.9329664,312.3965504,1.752,20167.98177
1514.8728,60,25,160,20,5843.871033,2750.647658,250.9800773,35.12917728,702.0104795,658.3458002,551.88,289.7515449,40.76028,1691.259263,347.1703676,4271.874545,738.176,1769.37143,280.9329664,312.3965504,1.752,20536.30917
1514.8728,60,25,160,22.5,5819.376596,4391.476184,250.6135093,35.11925745,701.937128,652.9690731,551.88,292.1824688,40.76028,1687.623207,346.3520962,4271.874545,738.176,1769.37143,280.9329664,312.3965504,1.752,22144.79329
1514.8728,60,25,160,25,5815.847443,2979.271284,250.6611228,35.11952749,701.7077199,652.2505294,551.88,289.8027634,40.76028,1687.10746,346.3824423,4271.874545,738.176,1769.37143,280.9329664,312.3965504,1.752,20725.29406
1514.8728,35,20,85,15,5889.391716,1458.756677,233.5318422,32.9612672,657.8888943,685.3379706,551.88,226.2685438,40.76028,1698.163378,329.6375222,2375.060203,392.156,1032.133334,280.9329664,312.3965504,1.752,16199.00915
1514.8728,35,20,85,17.5,5848.390636,1571.381341,233.7402687,32.96743874,657.9792433,660.9229427,551.88,233.8033656,40.76028,1692.003295,333.5544822,2375.060203,392.156,1032.133334,280.9329664,312.3965504,1.752,16251.81435
1514.8728,35,20,85,20,5828.155228,1491.681753,234.0621166,32.97542484,657.9336401,654.5931413,551.88,234.6180617,40.76028,1688.957098,333.9082692,2375.060203,392.156,1032.133334,280.9329664,312.3965504,1.752,16143.95607
1514.8728,35,20,85,22.5,5817.310677,1843.183744,233.1668298,32.95782412,657.9778979,652.446539,551.88,236.3965063,40.76028,1687.333979,334.223834,2375.060203,392.156,1032.133334,280.9329664,312.3965504,1.752,16482.06917
1514.8728,35,20,85,25,5814.313477,1764.908779,233.9768072,32.97696219,657.8675152,651.9599742,551.88,237.3122627,40.76028,1686.881857,334.2338361,2375.060203,392.156,1032.133334,280.9329664,312.3965504,1.752,16401.5028
1514.8728,45,20,85,15,5889.391716,1458.756677,233.5318422,32.9612672,657.8888943,685.3379706,551.88,226.2685438,40.76028,1698.163378,329.6375222,2375.060203,392.156,1327.028573,280.9329664,312.3965504,1.752,16493.90438
1514.8728,45,20,85,17.5,5848.390636,1571.381341,233.7402687,32.96743874,657.9792433,660.9229427,551.88,233.8033656,40.76028,1692.003295,333.5544822,2375.060203,392.156,1327.028573,280.9329664,312.3965504,1.752,16546.70959
1514.8728,45,20,85,20,5828.155228,1491.681753,234.0621166,32.97542484,657.9336401,654.5931413,551.88,234.6180617,40.76028,1688.957098,333.9082692,2375.060203,392.156,1327.028573,280.9329664,312.3965504,1.752,16438.85131
1514.8728,45,20,85,22.5,5817.310677,1843.183744,233.1668298,32.95782412,657.9778979,652.446539,551.88,236.3965063,40.76028,1687.333979,334.223834,2375.060203,392.156,1327.028573,280.9329664,312.3965504,1.752,16776.9644
1514.8728,45,20,85,25,5814.313477,1764.908779,233.9768072,32.97696219,657.8675152,651.9599742,551.88,237.3122627,40.76028,1686.881857,334.2338361,2375.060203,392.156,1327.028573,280.9329664,312.3965504,1.752,16696.39804
1514.8728,50,20,85,15,5889.391716,1458.756677,233.5318422,32.9612672,657.8888943,685.3379706,551.88,226.2685438,40.76028,1698.163378,329.6375222,2375.060203,392.156,1474.476192,280.9329664,312.3965504,1.752,16641.352
1514.8728,50,20,85,17.5,5848.390636,1571.381341,233.7402687,32.96743874,657.9792433,660.9229427,551.88,233.8033656,40.76028,1692.003295,333.5544822,2375.060203,392.156,1474.476192,280.9329664,312.3965504,1.752,16694.15721
1514.8728,50,20,85,20,5828.155228,1491.681753,234.0621166,32.97542484,657.9336401,654.5931413,551.88,234.6180617,40.76028,1688.957098,333.9082692,2375.060203,392.156,1474.476192,280.9329664,312.3965504,1.752,16586.29892
1514.8728,50,20,85,22.5,5817.310677,1843.183744,233.1668298,32.95782412,657.9778979,652.446539,551.88,236.3965063,40.76028,1687.333979,334.223834,2375.060203,392.156,1474.476192,280.9329664,312.3965504,1.752,16924.41202
1514.8728,50,20,85,25,5814.313477,1764.908779,233.9768072,32.97696219,657.8675152,651.9599742,551.88,237.3122627,40.76028,1686.881857,334.2338361,2375.060203,392.156,1474.476192,280.9329664,312.3965504,1.752,16843.84566
1514.8728,57.5,20,85,15,5889.391716,1458.756677,233.5318422,32.9612672,657.8888943,685.3379706,551.88,226.2685438,40.76028,1698.163378,329.6375222,2375.060203,392.156,1695.647621,280.9329664,312.3965504,1.752,16862.52343
1514.8728,57.5,20,85,17.5,5848.390636,1571.381341,233.7402687,32.96743874,657.9792433,660.9229427,551.88,233.8033656,40.76028,1692.003295,333.5544822,2375.060203,392.156,1695.647621,280.9329664,312.3965504,1.752,16915.32863
1514.8728,57.5,20,85,20,5828.155228,1491.681753,234.0621166,32.97542484,657.9336401,654.5931413,551.88,234.6180617,40.76028,1688.957098,333.9082692,2375.060203,392.156,1695.647621,280.9329664,312.3965504,1.752,16807.47035
1514.8728,57.5,20,85,22.5,5817.310677,1843.183744,233.1668298,32.95782412,657.9778979,652.446539,551.88,236.3965063,40.76028,1687.333979,334.223834,2375.060203,392.156,1695.647621,280.9329664,312.3965504,1.752,17145.58345
1514.8728,57.5,20,85,25,5814.313477,1764.908779,233.9768072,32.97696219,657.8675152,651.9599742,551.88,237.3122627,40.76028,1686.881857,334.2338361,2375.060203,392.156,1695.647621,280.9329664,312.3965504,1.752,17065.01709
1514.8728,60,20,85,15,5889.391716,1458.756677,233.5318422,32.9612672,657.8888943,685.3379706,551.88,226.2685438,40.76028,1698.163378,329.6375222,2375.060203,392.156,1769.37143,280.9329664,312.3965504,1.752,16936.24724
1514.8728,60,20,85,17.5,5848.390636,1571.381341,233.7402687,32.96743874,657.9792433,660.9229427,551.88,233.8033656,40.76028,1692.003295,333.5544822,2375.060203,392.156,1769.37143,280.9329664,312.3965504,1.752,16989.05244
1514.8728,60,20,85,20,5828.155228,1491.681753,234.0621166,32.97542484,657.9336401,654.5931413,551.88,234.6180617,40.76028,1688.957098,333.9082692,2375.060203,392.156,1769.37143,280.9329664,312.3965504,1.752,16881.19416
1514.8728,60,20,85,22.5,5817.310677,1843.183744,233.1668298,32.95782412,657.9778979,652.446539,551.88,236.3965063,40.76028,1687.333979,334.223834,2375.060203,392.156,1769.37143,280.9329664,312.3965504,1.752,17219.30726
1514.8728,60,20,85,25,5814.313477,1764.908779,233.9768072,32.97696219,657.8675152,651.9599742,551.88,237.3122627,40.76028,1686.881857,334.2338361,2375.060203,392.156,1769.37143,280.9329664,312.3965504,1.752,17138.7409
1514.8728,35,20,100,15,5901.571237,1539.380364,237.8758676,33.57065535,663.3921473,692.6703531,551.88,235.5202827,40.76028,1699.986633,333.6271837,2747.710603,461.36,1032.133334,280.9329664,312.3965504,1.752,16766.52046
1514.8728,35,20,100,17.5,5854.876591,1680.262886,238.9113217,33.59248478,663.1354389,663.0770247,551.88,243.9640591,40.76028,1692.964952,337.1475459,2747.710603,461.36,1032.133334,280.9329664,312.3965504,1.752,16836.85804
1514.8728,35,20,100,20,5831.748051,1726.866681,239.4059406,33.60592539,663.0101318,655.3994977,551.88,246.4231511,40.76028,1689.481099,337.6998668,2747.710603,461.36,1032.133334,280.9329664,312.3965504,1.752,16852.56608
1514.8728,35,20,100,22.5,5819.088255,1868.803917,239.0181074,33.59950856,663.1326793,652.7330053,551.88,247.4046168,40.76028,1687.598577,337.1697045,2747.710603,461.36,1032.133334,280.9329664,312.3965504,1.752,16977.4741
1514.8728,35,20,100,25,5813.744647,1976.430655,238.5177269,33.57996672,662.8464222,651.9057397,551.88,248.6377357,40.76028,1686.795949,336.8711011,2747.710603,461.36,1032.133334,280.9329664,312.3965504,1.752,17078.25568
1514.8728,45,20,100,15,5901.571237,1539.380364,237.8758676,33.57065535,663.3921473,692.6703531,551.88,235.5202827,40.76028,1699.986633,333.6271837,2747.710603,461.36,1327.028573,280.9329664,312.3965504,1.752,17061.4157
1514.8728,45,20,100,17.5,5854.876591,1680.262886,238.9113217,33.59248478,663.1354389,663.0770247,551.88,243.9640591,40.76028,1692.964952,337.1475459,2747.710603,461.36,1327.028573,280.9329664,312.3965504,1.752,17131.75328
1514.8728,45,20,100,20,5831.748051,1726.866681,239.4059406,33.60592539,663.0101318,655.3994977,551.88,246.4231511,40.76028,1689.481099,337.6998668,2747.710603,461.36,1327.028573,280.9329664,312.3965504,1.752,17147.46132
1514.8728,45,20,100,22.5,5819.088255,1868.803917,239.0181074,33.59950856,663.1326793,652.7330053,551.88,247.4046168,40.76028,1687.598577,337.1697045,2747.710603,461.36,1327.028573,280.9329664,312.3965504,1.752,17272.36934
1514.8728,45,20,100,25,5813.744647,1976.430655,238.5177269,33.57996672,662.8464222,651.9057397,551.88,248.6377357,40.76028,1686.795949,336.8711011,2747.710603,461.36,1327.028573,280.9329664,312.3965504,1.752,17373.15092
1514.8728,50,20,100,15,5901.571237,1539.380364,237.8758676,33.57065535,663.3921473,692.6703531,551.88,235.5202827,40.76028,1699.986633,333.6271837,2747.710603,461.36,1474.476192,280.9329664,312.3965504,1.752,17208.86332
1514.8728,50,20,100,17.5,5854.876591,1680.262886,238.9113217,33.59248478,663.1354389,663.0770247,551.88,243.9640591,40.76028,1692.964952,337.1475459,2747.710603,461.36,1474.476192,280.9329664,312.3965504,1.752,17279.2009
1514.8728,50,20,100,20,5831.748051,1726.866681,239.4059406,33.60592539,663.0101318,655.3994977,551.88,246.4231511,40.76028,1689.481099,337.6998668,2747.710603,461.36,1474.476192,280.9329664,312.3965504,1.752,17294.90894
1514.8728,50,20,100,22.5,5819.088255,1868.803917,239.0181074,33.59950856,663.1326793,652.7330053,551.88,247.4046168,40.76028,1687.598577,337.1697045,2747.710603,461.36,1474.476192,280.9329664,312.3965504,1.752,17419.81696
1514.8728,50,20,100,25,5813.744647,1976.430655,238.5177269,33.57996672,662.8464222,651.9057397,551.88,248.6377357,40.76028,1686.795949,336.8711011,2747.710603,461.36,1474.476192,280.9329664,312.3965504,1.752,17520.59854
1514.8728,57.5,20,100,15,5901.571237,1539.380364,237.8758676,33.57065535,663.3921473,692.6703531,551.88,235.5202827,40.76028,1699.986633,333.6271837,2747.710603,461.36,1695.647621,280.9329664,312.3965504,1.752,17430.03475
1514.8728,57.5,20,100,17.5,5854.876591,1680.262886,238.9113217,33.59248478,663.1354389,663.0770247,551.88,243.9640591,40.76028,1692.964952,337.1475459,2747.710603,461.36,1695.647621,280.9329664,312.3965504,1.752,17500.37232
1514.8728,57.5,20,100,20,5831.748051,1726.866681,239.4059406,33.60592539,663.0101318,655.3994977,551.88,246.4231511,40.76028,1689.481099,337.6998668,2747.710603,461.36,1695.647621,280.9329664,312.3965504,1.752,17516.08036
1514.8728,57.5,20,100,22.5,5819.088255,1868.803917,239.0181074,33.59950856,663.1326793,652.7330053,551.88,247.4046168,40.76028,1687.598577,337.1697045,2747.710603,461.36,1695.647621,280.9329664,312.3965504,1.752,17640.98839
1514.8728,57.5,20,100,25,5813.744647,1976.430655,238.5177269,33.57996672,662.8464222,651.9057397,551.88,248.6377357,40.76028,1686.795949,336.8711011,2747.710603,461.36,1695.647621,280.9329664,312.3965504,1.752,17741.76996
1514.8728,60,20,100,15,5901.571237,1539.380364,237.8758676,33.57065535,663.3921473,692.6703531,551.88,235.5202827,40.76028,1699.986633,333.6271837,2747.710603,461.36,1769.37143,280.9329664,312.3965504,1.752,17503.75855
1514.8728,60,20,100,17.5,5854.876591,1680.262886,238.9113217,33.59248478,663.1354389,663.0770247,551.88,243.9640591,40.76028,1692.964952,337.1475459,2747.710603,461.36,1769.37143,280.9329664,312.3965504,1.752,17574.09613
1514.8728,60,20,100,20,5831.748051,1726.866681,239.4059406,33.60592539,663.0101318,655.3994977,551.88,246.4231511,40.76028,1689.481099,337.6998668,2747.710603,461.36,1769.37143,280.9329664,312.3965504,1.752,17589.80417
1514.8728,60,20,100,22.5,5819.088255,1868.803917,239.0181074,33.59950856,663.1326793,652.7330053,551.88,247.4046168,40.76028,1687.598577,337.1697045,2747.710603,461.36,1769.37143,280.9329664,312.3965504,1.752,17714.7122
1514.8728,60,20,100,25,5813.744647,1976.430655,238.5177269,33.57996672,662.8464222,651.9057397,551.88,248.6377357,40.76028,1686.795949,336.8711011,2747.710603,461.36,1769.37143,280.9329664,312.3965504,1.752,17815.49377
1514.8728,35,20,115,15,5913.603879,1626.885847,242.8333082,34.07649117,668.9951543,700.0218938,551.88,245.5061406,40.76028,1701.775442,337.4876033,3120.361003,530.564,1032.133334,280.9329664,312.3965504,1.752,17341.96589
1514.8728,35,20,115,17.5,5861.42121,1807.971907,242.8137183,34.0767901,668.5423468,665.3508439,551.88,254.6361064,40.76028,1693.931972,340.3155883,3120.361003,530.564,1032.133334,280.9329664,312.3965504,1.752,17439.84062
1514.8728,35,20,115,20,5835.973797,2212.299004,243.6557257,34.09500494,668.4770653,656.3687293,551.88,257.976801,40.76028,1690.097626,339.6193745,3120.361003,530.564,1032.133334,280.9329664,312.3965504,1.752,17809.34326
1514.8728,35,20,115,22.5,5821.600078,2127.756778,243.3804644,34.09201328,668.5192241,653.1510135,551.88,259.1709324,40.76028,1687.963743,339.0404001,3120.361003,530.564,1032.133334,280.9329664,312.3965504,1.752,17705.45478
1514.8728,35,20,115,25,5815.395226,2379.197873,242.9542163,34.07026148,668.3689461,652.1180495,551.88,259.4451215,40.76028,1687.042378,338.5348652,3120.361003,530.564,1032.133334,280.9329664,312.3965504,1.752,17947.90707
1514.8728,45,20,115,15,5913.603879,1626.885847,242.8333082,34.07649117,668.9951543,700.0218938,551.88,245.5061406,40.76028,1701.775442,337.4876033,3120.361003,530.564,1327.028573,280.9329664,312.3965504,1.752,17636.86113
1514.8728,45,20,115,17.5,5861.42121,1807.971907,242.8137183,34.0767901,668.5423468,665.3508439,551.88,254.6361064,40.76028,1693.931972,340.3155883,3120.361003,530.564,1327.028573,280.9329664,312.3965504,1.752,17734.73586
1514.8728,45,20,115,20,5835.973797,2212.299004,243.6557257,34.09500494,668.4770653,656.3687293,551.88,257.976801,40.76028,1690.097626,339.6193745,3120.361003,530.564,1327.028573,280.9329664,312.3965504,1.752,18104.2385
1514.8728,45,20,115,22.5,5821.600078,2127.756778,243.3804644,34.09201328,668.5192241,653.1510135,551.88,259.1709324,40.76028,1687.963743,339.0404001,3120.361003,530.564,1327.028573,280.9329664,312.3965504,1.752,18000.35002
1514.8728,45,20,115,25,5815.395226,2379.197873,242.9542163,34.07026148,668.3689461,652.1180495,551.88,259.4451215,40.76028,1687.042378,338.5348652,3120.361003,530.564,1327.028573,280.9329664,312.3965504,1.752,18242.80231
1514.8728,50,20,115,15,5913.603879,1626.885847,242.8333082,34.07649117,668.9951543,700.0218938,551.88,245.5061406,40.76028,1701.775442,337.4876033,3120.361003,530.564,1474.476192,280.9329664,312.3965504,1.752,17784.30875
1514.8728,50,20,115,17.5,5861.42121,1807.971907,242.8137183,34.0767901,668.5423468,665.3508439,551.88,254.6361064,40.76028,1693.931972,340.3155883,3120.361003,530.564,1474.476192,280.9329664,312.3965504,1.752,17882.18348
1514.8728,50,20,115,20,5835.973797,2212.299004,243.6557257,34.09500494,668.4770653,656.3687293,551.88,257.976801,40.76028,1690.097626,339.6193745,3120.361003,530.564,1474.476192,280.9329664,312.3965504,1.752,18251.68612
1514.8728,50,20,115,22.5,5821.600078,2127.756778,243.3804644,34.09201328,668.5192241,653.1510135,551.88,259.1709324,40.76028,1687.963743,339.0404001,3120.361003,530.564,1474.476192,280.9329664,312.3965504,1.752,18147.79764
1514.8728,50,20,115,25,5815.395226,2379.197873,242.9542163,34.07026148,668.3689461,652.1180495,551.88,259.4451215,40.76028,1687.042378,338.5348652,3120.361003,530.564,1474.476192,280.9329664,312.3965504,1.752,18390.24993
1514.8728,57.5,20,115,15,5913.603879,1626.885847,242.8333082,34.07649117,668.9951543,700.0218938,551.88,245.5061406,40.76028,1701.775442,337.4876033,3120.361003,530.564,1695.647621,280.9329664,312.3965504,1.752,18005.48018
1514.8728,57.5,20,115,17.5,5861.42121,1807.971907,242.8137183,34.0767901,668.5423468,665.3508439,551.88,254.6361064,40.76028,1693.931972,340.3155883,3120.361003,530.564,1695.647621,280.9329664,312.3965504,1.752,18103.3549
1514.8728,57.5,20,115,20,5835.973797,2212.299004,243.6557257,34.09500494,668.4770653,656.3687293,551.88,257.976801,40.76028,1690.097626,339.6193745,3120.361003,530.564,1695.647621,280.9329664,312.3965504,1.752,18472.85755
1514.8728,57.5,20,115,22.5,5821.600078,2127.756778,243.3804644,34.09201328,668.5192241,653.1510135,551.88,259.1709324,40.76028,1687.963743,339.0404001,3120.361003,530.564,1695.647621,280.9329664,312.3965504,1.752,18368.96907
1514.8728,57.5,20,115,25,5815.395226,2379.197873,242.9542163,34.07026148,668.3689461,652.1180495,551.88,259.4451215,40.76028,1687.042378,338.5348652,3120.361003,530.564,1695.647621,280.9329664,312.3965504,1.752,18611.42136
1514.8728,60,20,115,15,5913.603879,1626.885847,242.8333082,34.07649117,668.9951543,700.0218938,551.88,245.5061406,40.76028,1701.775442,337.4876033,3120.361003,530.564,1769.37143,280.9329664,312.3965504,1.752,18079.20399
1514.8728,60,20,115,17.5,5861.42121,1807.971907,242.8137183,34.0767901,668.5423468,665.3508439,551.88,254.6361064,40.76028,1693.931972,340.3155883,3120.361003,530.564,1769.37143,280.9329664,312.3965504,1.752,18177.07871
1514.8728,60,20,115,20,5835.973797,2212.299004,243.6557257,34.09500494,668.4770653,656.3687293,551.88,257.976801,40.76028,1690.097626,339.6193745,3120.361003,530.564,1769.37143,280.9329664,312.3965504,1.752,18546.58136
1514.8728,60,20,115,22.5,5821.600078,2127.756778,243.3804644,34.09201328,668.5192241,653.1510135,551.88,259.1709324,40.76028,1687.963743,339.0404001,3120.361003,530.564,1769.37143,280.9329664,312.3965504,1.752,18442.69288
1514.8728,60,20,115,25,5815.395226,2379.197873,242.9542163,34.07026148,668.3689461,652.1180495,551.88,259.4451215,40.76028,1687.042378,338.5348652,3120.361003,530.564,1769.37143,280.9329664,312.3965504,1.752,18685.14517
1514.8728,35,20,129.55,15,5924.884129,1714.133909,246.5173335,34.48122269,675.2382353,707.6144834,551.88,254.966119,40.76028,1703.442343,340.3514902,3481.831891,597.69188,1032.133334,280.9329664,312.3965504,1.752,17901.00817
1514.8728,35,20,129.55,17.5,5866.936048,1939.472889,246.0752528,34.47836395,675.0428631,667.4678915,551.88,264.6677403,40.76028,1694.739841,342.2503186,3481.831891,597.69188,1032.133334,280.9329664,312.3965504,1.752,18030.51011
1514.8728,35,20,129.55,20,5837.700652,2559.407496,246.4084374,34.48119791,675.1655642,656.882801,551.88,269.1648132,40.76028,1690.35229,340.696467,3481.831891,597.69188,1032.133334,280.9329664,312.3965504,1.752,18609.63862
1514.8728,35,20,129.55,22.5,5823.430962,3132.349395,246.4193802,34.48493666,675.0747582,653.4806843,551.88,271.4969617,40.76028,1688.229408,340.2049804,3481.831891,597.69188,1032.133334,280.9329664,312.3965504,1.752,19164.55037
1514.8728,35,20,129.55,25,5816.597137,3060.522148,247.0415856,34.49577245,675.1940366,652.2816919,551.88,270.7566033,40.76028,1687.220689,339.8733328,3481.831891,597.69188,1032.133334,280.9329664,312.3965504,1.752,19083.3619
1514.8728,45,20,129.55,15,5924.884129,1714.133909,246.5173335,34.48122269,675.2382353,707.6144834,551.88,254.966119,40.76028,1703.442343,340.3514902,3481.831891,597.69188,1327.028573,280.9329664,312.3965504,1.752,18195.90341
1514.8728,45,20,129.55,17.5,5866.936048,1939.472889,246.0752528,34.47836395,675.0428631,667.4678915,551.88,264.6677403,40.76028,1694.739841,342.2503186,3481.831891,597.69188,1327.028573,280.9329664,312.3965504,1.752,18325.40535
1514.8728,45,20,129.55,20,5837.700652,2559.407496,246.4084374,34.48119791,675.1655642,656.882801,551.88,269.1648132,40.76028,1690.35229,340.696467,3481.831891,597.69188,1327.028573,280.9329664,312.3965504,1.752,18904.53386
1514.8728,45,20,129.55,22.5,5823.430962,3132.349395,246.4193802,34.48493666,675.0747582,653.4806843,551.88,271.4969617,40.76028,1688.229408,340.2049804,3481.831891,597.69188,1327.028573,280.9329664,312.3965504,1.752,19459.44561
1514.8728,45,20,129.55,25,5816.597137,3060.522148,247.0415856,34.49577245,675.1940366,652.2816919,551.88,270.7566033,40.76028,1687.220689,339.8733328,3481.831891,597.69188,1327.028573,280.9329664,312.3965504,1.752,19378.25714
1514.8728,50,20,129.55,15,5924.884129,1714.133909,246.5173335,34.48122269,675.2382353,707.6144834,551.88,254.966119,40.76028,1703.442343,340.3514902,3481.831891,597.69188,1474.476192,280.9329664,312.3965504,1.752,18343.35102
1514.8728,50,20,129.55,17.5,5866.936048,1939.472889,246.0752528,34.47836395,675.0428631,667.4678915,551.88,264.6677403,40.76028,1694.739841,342.2503186,3481.831891,597.69188,1474.476192,280.9329664,312.3965504,1.752,18472.85297
1514.8728,50,20,129.55,20,5837.700652,2559.407496,246.4084374,34.48119791,675.1655642,656.882801,551.88,269.1648132,40.76028,1690.35229,340.696467,3481.831891,597.69188,1474.476192,280.9329664,312.3965504,1.752,19051.98148
1514.8728,50,20,129.55,22.5,5823.430962,3132.349395,246.4193802,34.48493666,675.0747582,653.4806843,551.88,271.4969617,40.76028,1688.229408,340.2049804,3481.831891,597.69188,1474.476192,280.9329664,312.3965504,1.752,19606.89323
1514.8728,50,20,129.55,25,5816.597137,3060.522148,247.0415856,34.49577245,675.1940366,652.2816919,551.88,270.7566033,40.76028,1687.220689,339.8733328,3481.831891,597.69188,1474.476192,280.9329664,312.3965504,1.752,19525.70476
1514.8728,57.5,20,129.55,15,5924.884129,1714.133909,246.5173335,34.48122269,675.2382353,707.6144834,551.88,254.966119,40.76028,1703.442343,340.3514902,3481.831891,597.69188,1695.647621,280.9329664,312.3965504,1.752,18564.52245
1514.8728,57.5,20,129.55,17.5,5866.936048,1939.472889,246.0752528,34.47836395,675.0428631,667.4678915,551.88,264.6677403,40.76028,1694.739841,342.2503186,3481.831891,597.69188,1695.647621,280.9329664,312.3965504,1.752,18694.0244
1514.8728,57.5,20,129.55,20,5837.700652,2559.407496,246.4084374,34.48119791,675.1655642,656.882801,551.88,269.1648132,40.76028,1690.35229,340.696467,3481.831891,597.69188,1695.647621,280.9329664,312.3965504,1.752,19273.15291
1514.8728,57.5,20,129.55,22.5,5823.430962,3132.349395,246.4193802,34.48493666,675.0747582,653.4806843,551.88,271.4969617,40.76028,1688.229408,340.2049804,3481.831891,597.69188,1695.647621,280.9329664,312.3965504,1.752,19828.06465
1514.8728,57.5,20,129.55,25,5816.597137,3060.522148,247.0415856,34.49577245,675.1940366,652.2816919,551.88,270.7566033,40.76028,1687.220689,339.8733328,3481.831891,597.69188,1695.647621,280.9329664,312.3965504,1.752,19746.87618
1514.8728,60,20,129.55,15,5924.884129,1714.133909,246.5173335,34.48122269,675.2382353,707.6144834,551.88,254.966119,40.76028,1703.442343,340.3514902,3481.831891,597.69188,1769.37143,280.9329664,312.3965504,1.752,18638.24626
1514.8728,60,20,129.55,17.5,5866.936048,1939.472889,246.0752528,34.47836395,675.0428631,667.4678915,551.88,264.6677403,40.76028,1694.739841,342.2503186,3481.831891,597.69188,1769.37143,280.9329664,312.3965504,1.752,18767.74821
1514.8728,60,20,129.55,20,5837.700652,2559.407496,246.4084374,34.48119791,675.1655642,656.882801,551.88,269.1648132,40.76028,1690.35229,340.696467,3481.831891,597.69188,1769.37143,280.9329664,312.3965504,1.752,19346.87672
1514.8728,60,20,129.55,22.5,5823.430962,3132.349395,246.4193802,34.48493666,675.0747582,653.4806843,551.88,271.4969617,40.76028,1688.229408,340.2049804,3481.831891,597.69188,1769.37143,280.9329664,312.3965504,1.752,19901.78846
1514.8728,60,20,129.55,25,5816.597137,3060.522148,247.0415856,34.49577245,675.1940366,652.2816919,551.88,270.7566033,40.76028,1687.220689,339.8733328,3481.831891,597.69188,1769.37143,280.9329664,312.3965504,1.752,19820.59999
1514.8728,35,20,145,15,5937.101512,1806.978228,248.907045,34.83255761,684.8923421,716.0972264,551.88,264.4182406,40.76028,1705.249012,342.7945524,3865.661803,668.972,1032.133334,280.9329664,312.3965504,1.752,18495.75965
1514.8728,35,20,145,17.5,5872.70175,2099.083313,248.9895918,34.84601449,685.131811,669.8079275,551.88,274.48504,40.76028,1695.581735,343.5183486,3865.661803,668.972,1032.133334,280.9329664,312.3965504,1.752,18678.63447
1514.8728,35,20,145,20,5838.191208,2684.010405,248.3685191,34.8263923,685.3526421,657.1599721,551.88,280.3870219,40.76028,1690.428725,342.4626008,3865.661803,668.972,1032.133334,280.9329664,312.3965504,1.752,19215.67642
1514.8728,35,20,145,22.5,5823.333587,4497.078061,248.7116581,34.83621559,685.1739056,653.5258228,551.88,283.9124534,40.76028,1688.212899,341.8855819,3865.661803,668.972,1032.133334,280.9329664,312.3965504,1.752,21011.15912
1514.8728,35,20,145,25,5816.491524,3657.244201,250.2928708,34.88266352,685.4349088,652.2964147,551.88,282.4257246,40.76028,1687.202931,341.9710732,3865.661803,668.972,1032.133334,280.9329664,312.3965504,1.752,20162.73125
1514.8728,45,20,145,15,5937.101512,1806.978228,248.907045,34.83255761,684.8923421,716.0972264,551.88,264.4182406,40.76028,1705.249012,342.7945524,3865.661803,668.972,1327.028573,280.9329664,312.3965504,1.752,18790.65489
1514.8728,45,20,145,17.5,5872.70175,2099.083313,248.9895918,34.84601449,685.131811,669.8079275,551.88,274.48504,40.76028,1695.581735,343.5183486,3865.661803,668.972,1327.028573,280.9329664,312.3965504,1.752,18973.5297
1514.8728,45,20,145,20,5838.191208,2684.010405,248.3685191,34.8263923,685.3526421,657.1599721,551.88,280.3870219,40.76028,1690.428725,342.4626008,3865.661803,668.972,1327.028573,280.9329664,312.3965504,1.752,19510.57166
1514.8728,45,20,145,22.5,5823.333587,4497.078061,248.7116581,34.83621559,685.1739056,653.5258228,551.88,283.9124534,40.76028,1688.212899,341.8855819,3865.661803,668.972,1327.028573,280.9329664,312.3965504,1.752,21306.05436
1514.8728,45,20,145,25,5816.491524,3657.244201,250.2928708,34.88266352,685.4349088,652.2964147,551.88,282.4257246,40.76028,1687.202931,341.9710732,3865.661803,668.972,1327.028573,280.9329664,312.3965504,1.752,20457.62648
1514.8728,50,20,145,15,5937.101512,1806.978228,248.907045,34.83255761,684.8923421,716.0972264,551.88,264.4182406,40.76028,1705.249012,342.7945524,3865.661803,668.972,1474.476192,280.9329664,312.3965504,1.752,18938.10251
1514.8728,50,20,145,17.5,5872.70175,2099.083313,248.9895918,34.84601449,685.131811,669.8079275,551.88,274.48504,40.76028,1695.581735,343.5183486,3865.661803,668.972,1474.476192,280.9329664,312.3965504,1.752,19120.97732
1514.8728,50,20,145,20,5838.191208,2684.010405,248.3685191,34.8263923,685.3526421,657.1599721,551.88,280.3870219,40.76028,1690.428725,342.4626008,3865.661803,668.972,1474.476192,280.9329664,312.3965504,1.752,19658.01928
1514.8728,50,20,145,22.5,5823.333587,4497.078061,248.7116581,34.83621559,685.1739056,653.5258228,551.88,283.9124534,40.76028,1688.212899,341.8855819,3865.661803,668.972,1474.476192,280.9329664,312.3965504,1.752,21453.50198
1514.8728,50,20,145,25,5816.491524,3657.244201,250.2928708,34.88266352,685.4349088,652.2964147,551.88,282.4257246,40.76028,1687.202931,341.9710732,3865.661803,668.972,1474.476192,280.9329664,312.3965504,1.752,20605.0741
1514.8728,57.5,20,145,15,5937.101512,1806.978228,248.907045,34.83255761,684.8923421,716.0972264,551.88,264.4182406,40.76028,1705.249012,342.7945524,3865.661803,668.972,1695.647621,280.9329664,312.3965504,1.752,19159.27394
1514.8728,57.5,20,145,17.5,5872.70175,2099.083313,248.9895918,34.84601449,685.131811,669.8079275,551.88,274.48504,40.76028,1695.581735,343.5183486,3865.661803,668.972,1695.647621,280.9329664,312.3965504,1.752,19342.14875
1514.8728,57.5,20,145,20,5838.191208,2684.010405,248.3685191,34.8263923,685.3526421,657.1599721,551.88,280.3870219,40.76028,1690.428725,342.4626008,3865.661803,668.972,1695.647621,280.9329664,312.3965504,1.752,19879.19071
1514.8728,57.5,20,145,22.5,5823.333587,4497.078061,248.7116581,34.83621559,685.1739056,653.5258228,551.88,283.9124534,40.76028,1688.212899,341.8855819,3865.661803,668.972,1695.647621,280.9329664,312.3965504,1.752,21674.6734
1514.8728,57.5,20,145,25,5816.491524,3657.244201,250.2928708,34.88266352,685.4349088,652.2964147,551.88,282.4257246,40.76028,1687.202931,341.9710732,3865.661803,668.972,1695.647621,280.9329664,312.3965504,1.752,20826.24553
1514.8728,60,20,145,15,5937.101512,1806.978228,248.907045,34.83255761,684.8923421,716.0972264,551.88,264.4182406,40.76028,1705.249012,342.7945524,3865.661803,668.972,1769.37143,280.9329664,312.3965504,1.752,19232.99775
1514.8728,60,20,145,17.5,5872.70175,2099.083313,248.9895918,34.84601449,685.131811,669.8079275,551.88,274.48504,40.76028,1695.581735,343.5183486,3865.661803,668.972,1769.37143,280.9329664,312.3965504,1.752,19415.87256
1514.8728,60,20,145,20,5838.191208,2684.010405,248.3685191,34.8263923,685.3526421,657.1599721,551.88,280.3870219,40.76028,1690.428725,342.4626008,3865.661803,668.972,1769.37143,280.9329664,312.3965504,1.752,19952.91452
1514.8728,60,20,145,22.5,5823.333587,4497.078061,248.7116581,34.83621559,685.1739056,653.5258228,551.88,283.9124534,40.76028,1688.212899,341.8855819,3865.661803,668.972,1769.37143,280.9329664,312.3965504,1.752,21748.39721
1514.8728,60,20,145,25,5816.491524,3657.244201,250.2928708,34.88266352,685.4349088,652.2964147,551.88,282.4257246,40.76028,1687.202931,341.9710732,3865.661803,668.972,1769.37143,280.9329664,312.3965504,1.752,20899.96934
1514.8728,35,20,160,15,5950.771794,1897.19226,250.9524266,35.11040103,700.7256731,724.119648,551.88,273.3182471,40.76028,1707.294349,346.0824475,4238.312203,738.176,1032.133334,280.9329664,312.3965504,1.752,19081.91058
1514.8728,35,20,160,17.5,5880.757938,2308.024294,250.5704463,35.10303173,700.5880188,672.7578371,551.88,283.0966706,40.76028,1696.773611,345.6287861,4238.312203,738.176,1032.133334,280.9329664,312.3965504,1.752,19369.64397
1514.8728,35,20,160,20,5842.931069,2736.032812,250.6827304,35.10679814,700.3324449,658.1641904,551.88,289.1406317,40.76028,1691.122321,346.6076456,4238.312203,738.176,1032.133334,280.9329664,312.3965504,1.752,19746.46398
1514.8728,35,20,160,22.5,5819.892992,4533.070133,250.4611421,35.10053627,700.2389392,653.0454363,551.88,291.8356037,40.76028,1687.70035,345.8059612,4238.312203,738.176,1032.133334,280.9329664,312.3965504,1.752,21513.49443
1514.8728,35,20,160,25,5815.855578,3128.57742,250.8140184,35.11087184,700.0898788,652.2490638,551.88,289.5639023,40.76028,1687.108355,345.8901149,4238.312203,738.176,1032.133334,280.9329664,312.3965504,1.752,20101.60254
1514.8728,45,20,160,15,5950.771794,1897.19226,250.9524266,35.11040103,700.7256731,724.119648,551.88,273.3182471,40.76028,1707.294349,346.0824475,4238.312203,738.176,1327.028573,280.9329664,312.3965504,1.752,19376.80582
1514.8728,45,20,160,17.5,5880.757938,2308.024294,250.5704463,35.10303173,700.5880188,672.7578371,551.88,283.0966706,40.76028,1696.773611,345.6287861,4238.312203,738.176,1327.028573,280.9329664,312.3965504,1.752,19664.53921
1514.8728,45,20,160,20,5842.931069,2736.032812,250.6827304,35.10679814,700.3324449,658.1641904,551.88,289.1406317,40.76028,1691.122321,346.6076456,4238.312203,738.176,1327.028573,280.9329664,312.3965504,1.752,20041.35922
1514.8728,45,20,160,22.5,5819.892992,4533.070133,250.4611421,35.10053627,700.2389392,653.0454363,551.88,291.8356037,40.76028,1687.70035,345.8059612,4238.312203,738.176,1327.028573,280.9329664,312.3965504,1.752,21808.38967
1514.8728,45,20,160,25,5815.855578,3128.57742,250.8140184,35.11087184,700.0898788,652.2490638,551.88,289.5639023,40.76028,1687.108355,345.8901149,4238.312203,738.176,1327.028573,280.9329664,312.3965504,1.752,20396.49778
1514.8728,50,20,160,15,5950.771794,1897.19226,250.9524266,35.11040103,700.7256731,724.119648,551.88,273.3182471,40.76028,1707.294349,346.0824475,4238.312203,738.176,1474.476192,280.9329664,312.3965504,1.752,19524.25344
1514.8728,50,20,160,17.5,5880.757938,2308.024294,250.5704463,35.10303173,700.5880188,672.7578371,551.88,283.0966706,40.76028,1696.773611,345.6287861,4238.312203,738.176,1474.476192,280.9329664,312.3965504,1.752,19811.98682
1514.8728,50,20,160,20,5842.931069,2736.032812,250.6827304,35.10679814,700.3324449,658.1641904,551.88,289.1406317,40.76028,1691.122321,346.6076456,4238.312203,738.176,1474.476192,280.9329664,312.3965504,1.752,20188.80684
1514.8728,50,20,160,22.5,5819.892992,4533.070133,250.4611421,35.10053627,700.2389392,653.0454363,551.88,291.8356037,40.76028,1687.70035,345.8059612,4238.312203,738.176,1474.476192,280.9329664,312.3965504,1.752,21955.83728
1514.8728,50,20,160,25,5815.855578,3128.57742,250.8140184,35.11087184,700.0898788,652.2490638,551.88,289.5639023,40.76028,1687.108355,345.8901149,4238.312203,738.176,1474.476192,280.9329664,312.3965504,1.752,20543.9454
1514.8728,57.5,20,160,15,5950.771794,1897.19226,250.9524266,35.11040103,700.7256731,724.119648,551.88,273.3182471,40.76028,1707.294349,346.0824475,4238.312203,738.176,1695.647621,280.9329664,312.3965504,1.752,19745.42487
1514.8728,57.5,20,160,17.5,5880.757938,2308.024294,250.5704463,35.10303173,700.5880188,672.7578371,551.88,283.0966706,40.76028,1696.773611,345.6287861,4238.312203,738.176,1695.647621,280.9329664,312.3965504,1.752,20033.15825
1514.8728,57.5,20,160,20,5842.931069,2736.032812,250.6827304,35.10679814,700.3324449,658.1641904,551.88,289.1406317,40.76028,1691.122321,346.6076456,4238.312203,738.176,1695.647621,280.9329664,312.3965504,1.752,20409.97826
1514.8728,57.5,20,160,22.5,5819.892992,4533.070133,250.4611421,35.10053627,700.2389392,653.0454363,551.88,291.8356037,40.76028,1687.70035,345.8059612,4238.312203,738.176,1695.647621,280.9329664,312.3965504,1.752,22177.00871
1514.8728,57.5,20,160,25,5815.855578,3128.57742,250.8140184,35.11087184,700.0898788,652.2490638,551.88,289.5639023,40.76028,1687.108355,345.8901149,4238.312203,738.176,1695.647621,280.9329664,312.3965504,1.752,20765.11682
1514.8728,60,20,160,15,5950.771794,1897.19226,250.9524266,35.11040103,700.7256731,724.119648,551.88,273.3182471,40.76028,1707.294349,346.0824475,4238.312203,738.176,1769.37143,280.9329664,312.3965504,1.752,19819.14868
1514.8728,60,20,160,17.5,5880.757938,2308.024294,250.5704463,35.10303173,700.5880188,672.7578371,551.88,283.0966706,40.76028,1696.773611,345.6287861,4238.312203,738.176,1769.37143,280.9329664,312.3965504,1.752,20106.88206
1514.8728,60,20,160,20,5842.931069,2736.032812,250.6827304,35.10679814,700.3324449,658.1641904,551.88,289.1406317,40.76028,1691.122321,346.6076456,4238.312203,738.176,1769.37143,280.9329664,312.3965504,1.752,20483.70207
1514.8728,60,20,160,22.5,5819.892992,4533.070133,250.4611421,35.10053627,700.2389392,653.0454363,551.88,291.8356037,40.76028,1687.70035,345.8059612,4238.312203,738.176,1769.37143,280.9329664,312.3965504,1.752,22250.73252
1514.8728,60,20,160,25,5815.855578,3128.57742,250.8140184,35.11087184,700.0898788,652.2490638,551.88,289.5639023,40.76028,1687.108355,345.8901149,4238.312203,738.176,1769.37143,280.9329664,312.3965504,1.752,20838.84063
1514.8728,35,15,85,15,5888.062632,1450.435147,233.2141489,32.88607333,657.2917161,684.4802599,551.88,225.3440343,40.76028,1697.963824,329.2568187,2333.382532,392.156,1032.133334,280.9329664,312.3965504,1.752,16144.32832
1514.8728,35,15,85,17.5,5847.768215,1561.608573,233.0271775,32.88383676,657.3948973,660.7122377,551.88,232.7490055,40.76028,1691.911227,333.2006141,2333.382532,392.156,1032.133334,280.9329664,312.3965504,1.752,16196.64945
1514.8728,35,15,85,20,5828.07637,1507.043872,233.4398136,32.89326249,657.3593009,654.5669791,551.88,233.2431455,40.76028,1688.945385,333.3336549,2333.382532,392.156,1032.133334,280.9329664,312.3965504,1.752,16114.29545
1514.8728,35,15,85,22.5,5817.219139,1794.534448,232.4124908,32.87288702,657.3807059,652.4318765,551.88,235.1428181,40.76028,1687.319114,333.8340845,2333.382532,392.156,1032.133334,280.9329664,312.3965504,1.752,16388.54123
