FFU Air Flow Rate [kg/s],ULPA Pressure Drop [Pa],Cleanroom Overpressure [Pa],Process Exhaust [kg/s],Cooling Bifurcation Temperature [C],Chiller [MWha],LT Chiller [MWha],Booster Heat Pump [MWha],Hot Water Pump [MWha],Heat Recovery Water Pump [MWha],Chilled Water to Fab Pump [MWha],Chilled Water to PCW Pump [MWha],LT Chilled Water To Fab Pump [MWha],LT Chilled Water To PCW Pump [MWha],Cooling Water For Chiller Pump [MWha],Cooling Water For LT Chiller Pump [MWha],Cleanroom MAU Fan [MWha],Cleanroom Exhaust Fan [MWha],Cleanroom FFU Fan [MWha],Chem Room AHU Fan [MWha],Fac AHU Fan [MWha],Fac Recirculation Fan [MWha],Total [MWha]
2019.8304,35,20,115,15,5913.603879,1626.885847,242.8333082,34.07649117,668.9951543,700.0218938,551.88,245.5061406,40.76028,1701.775442,337.4876033,3120.361003,530.564,1376.177779,280.9329664,312.3965504,1.752,17686.01034
2019.8304,35,20,115,17.5,5861.42121,1807.971907,242.8137183,34.0767901,668.5423468,665.3508439,551.88,254.6361064,40.76028,1693.931972,340.3155883,3120.361003,530.564,1376.177779,280.9329664,312.3965504,1.752,17783.88506
2019.8304,35,20,115,20,5835.973797,2212.299004,243.6557257,34.09500494,668.4770653,656.3687293,551.88,257.976801,40.76028,1690.097626,339.6193745,3120.361003,530.564,1376.177779,280.9329664,312.3965504,1.752,18153.38771
2019.8304,35,20,115,22.5,5821.600078,2127.756778,243.3804644,34.09201328,668.5192241,653.1510135,551.88,259.1709324,40.76028,1687.963743,339.0404001,3120.361003,530.564,1376.177779,280.9329664,312.3965504,1.752,18049.49923
2019.8304,35,20,115,25,5815.395226,2379.197873,242.9542163,34.07026148,668.3689461,652.1180495,551.88,259.4451215,40.76028,1687.042378,338.5348652,3120.361003,530.564,1376.177779,280.9329664,312.3965504,1.752,18291.95152
2019.8304,45,20,115,15,5913.603879,1626.885847,242.8333082,34.07649117,668.9951543,700.0218938,551.88,245.5061406,40.76028,1701.775442,337.4876033,3120.361003,530.564,1769.37143,280.9329664,312.3965504,1.752,18079.20399
2019.8304,45,20,115,17.5,5861.42121,1807.971907,242.8137183,34.0767901,668.5423468,665.3508439,551.88,254.6361064,40.76028,1693.931972,340.3155883,3120.361003,530.564,1769.37143,280.9329664,312.3965504,1.752,18177.07871
2019.8304,45,20,115,20,5835.973797,2212.299004,243.6557257,34.09500494,668.4770653,656.3687293,551.88,257.976801,40.76028,1690.097626,339.6193745,3120.361003,530.564,1769.37143,280.9329664,312.3965504,1.752,18546.58136
2019.8304,45,20,115,22.5,5821.600078,2127.756778,243.3804644,34.09201328,668.5192241,653.1510135,551.88,259.1709324,40.76028,1687.963743,339.0404001,3120.361003,530.564,1769.37143,280.9329664,312.3965504,1.752,18442.69288
2019.8304,45,20,115,25,5815.395226,2379.197873,242.9542163,34.07026148,668.3689461,652.1180495,551.88,259.4451215,40.76028,1687.042378,338.5348652,3120.361003,530.564,1769.37143,280.9329664,312.3965504,1.752,18685.14517
2019.8304,50,20,115,15,5913.603879,1626.885847,242.8333082,34.07649117,668.9951543,700.0218938,551.88,245.5061406,40.76028,1701.775442,337.4876033,3120.361003,530.564,1965.968256,280.9329664,312.3965504,1.752,18275.80082
2019.8304,50,20,115,17.5,5861.42121,1807.971907,242.8137183,34.0767901,668.5423468,665.3508439,551.88,254.6361064,40.76028,1693.931972,340.3155883,3120.361003,530.564,1965.968256,280.9329664,312.3965504,1.752,18373.67554
2019.8304,50,20,115,20,5835.973797,2212.299004,243.6557257,34.09500494,668.4770653,656.3687293,551.88,257.976801,40.76028,1690.097626,339.6193745,3120.361003,530.564,1965.968256,280.9329664,312.3965504,1.752,18743.17818
2019.8304,50,20,115,22.5,5821.600078,2127.756778,243.3804644,34.09201328,668.5192241,653.1510135,551.88,259.1709324,40.76028,1687.963743,339.0404001,3120.361003,530.564,1965.968256,280.9329664,312.3965504,1.752,18639.2897
2019.8304,50,20,115,25,5815.395226,2379.197873,242.9542163,34.07026148,668.3689461,652.1180495,551.88,259.4451215,40.76028,1687.042378,338.5348652,3120.361003,530.564,1965.968256,280.9329664,312.3965504,1.752,18881.74199
2019.8304,57.5,20,115,15,5913.603879,1626.885847,242.8333082,34.07649117,668.9951543,700.0218938,551.88,245.5061406,40.76028,1701.775442,337.4876033,3120.361003,530.564,2260.863494,280.9329664,312.3965504,1.752,18570.69605
2019.8304,57.5,20,115,17.5,5861.42121,1807.971907,242.8137183,34.0767901,668.5423468,665.3508439,551.88,254.6361064,40.76028,1693.931972,340.3155883,3120.361003,530.564,2260.863494,280.9329664,312.3965504,1.752,18668.57078
2019.8304,57.5,20,115,20,5835.973797,2212.299004,243.6557257,34.09500494,668.4770653,656.3687293,551.88,257.976801,40.76028,1690.097626,339.6193745,3120.361003,530.564,2260.863494,280.9329664,312.3965504,1.752,19038.07342
2019.8304,57.5,20,115,22.5,5821.600078,2127.756778,243.3804644,34.09201328,668.5192241,653.1510135,551.88,259.1709324,40.76028,1687.963743,339.0404001,3120.361003,530.564,2260.863494,280.9329664,312.3965504,1.752,18934.18494
2019.8304,57.5,20,115,25,5815.395226,2379.197873,242.9542163,34.07026148,668.3689461,652.1180495,551.88,259.4451215,40.76028,1687.042378,338.5348652,3120.361003,530.564,2260.863494,280.9329664,312.3965504,1.752,19176.63723
2019.8304,60,20,115,15,5913.603879,1626.885847,242.8333082,34.07649117,668.9951543,700.0218938,551.88,245.5061406,40.76028,1701.775442,337.4876033,3120.361003,530.564,2359.161907,280.9329664,312.3965504,1.752,18668.99447
2019.8304,60,20,115,17.5,5861.42121,1807.971907,242.8137183,34.0767901,668.5423468,665.3508439,551.88,254.6361064,40.76028,1693.931972,340.3155883,3120.361003,530.564,2359.161907,280.9329664,312.3965504,1.752,18766.86919
2019.8304,60,20,115,20,5835.973797,2212.299004,243.6557257,34.09500494,668.4770653,656.3687293,551.88,257.976801,40.76028,1690.097626,339.6193745,3120.361003,530.564,2359.161907,280.9329664,312.3965504,1.752,19136.37184
2019.8304,60,20,115,22.5,5821.600078,2127.756778,243.3804644,34.09201328,668.5192241,653.1510135,551.88,259.1709324,40.76028,1687.963743,339.0404001,3120.361003,530.564,2359.161907,280.9329664,312.3965504,1.752,19032.48335
2019.8304,60,20,115,25,5815.395226,2379.197873,242.9542163,34.07026148,668.3689461,652.1180495,551.88,259.4451215,40.76028,1687.042378,338.5348652,3120.361003,530.564,2359.161907,280.9329664,312.3965504,1.752,19274.93564
2019.8304,35,20,129.55,15,5924.884129,1714.133909,246.5173335,34.48122269,675.2382353,707.6144834,551.88,254.966119,40.76028,1703.442343,340.3514902,3481.831891,597.69188,1376.177779,280.9329664,312.3965504,1.752,18245.05261
2019.8304,35,20,129.55,17.5,5866.936048,1939.472889,246.0752528,34.47836395,675.0428631,667.4678915,551.88,264.6677403,40.76028,1694.739841,342.2503186,3481.831891,597.69188,1376.177779,280.9329664,312.3965504,1.752,18374.55456
2019.8304,35,20,129.55,20,5837.700652,2559.407496,246.4084374,34.48119791,675.1655642,656.882801,551.88,269.1648132,40.76028,1690.35229,340.696467,3481.831891,597.69188,1376.177779,280.9329664,312.3965504,1.752,18953.68307
2019.8304,35,20,129.55,22.5,5823.430962,3132.349395,246.4193802,34.48493666,675.0747582,653.4806843,551.88,271.4969617,40.76028,1688.229408,340.2049804,3481.831891,597.69188,1376.177779,280.9329664,312.3965504,1.752,19508.59481
2019.8304,35,20,129.55,25,5816.597137,3060.522148,247.0415856,34.49577245,675.1940366,652.2816919,551.88,270.7566033,40.76028,1687.220689,339.8733328,3481.831891,597.69188,1376.177779,280.9329664,312.3965504,1.752,19427.40634
2019.8304,45,20,129.55,15,5924.884129,1714.133909,246.5173335,34.48122269,675.2382353,707.6144834,551.88,254.966119,40.76028,1703.442343,340.3514902,3481.831891,597.69188,1769.37143,280.9329664,312.3965504,1.752,18638.24626
2019.8304,45,20,129.55,17.5,5866.936048,1939.472889,246.0752528,34.47836395,675.0428631,667.4678915,551.88,264.6677403,40.76028,1694.739841,342.2503186,3481.831891,597.69188,1769.37143,280.9329664,312.3965504,1.752,18767.74821
2019.8304,45,20,129.55,20,5837.700652,2559.407496,246.4084374,34.48119791,675.1655642,656.882801,551.88,269.1648132,40.76028,1690.35229,340.696467,3481.831891,597.69188,1769.37143,280.9329664,312.3965504,1.752,19346.87672
2019.8304,45,20,129.55,22.5,5823.430962,3132.349395,246.4193802,34.48493666,675.0747582,653.4806843,551.88,271.4969617,40.76028,1688.229408,340.2049804,3481.831891,597.69188,1769.37143,280.9329664,312.3965504,1.752,19901.78846
2019.8304,45,20,129.55,25,5816.597137,3060.522148,247.0415856,34.49577245,675.1940366,652.2816919,551.88,270.7566033,40.76028,1687.220689,339.8733328,3481.831891,597.69188,1769.37143,280.9329664,312.3965504,1.752,19820.59999
2019.8304,50,20,129.55,15,5924.884129,1714.133909,246.5173335,34.48122269,675.2382353,707.6144834,551.88,254.966119,40.76028,1703.442343,340.3514902,3481.831891,597.69188,1965.968256,280.9329664,312.3965504,1.752,18834.84309
2019.8304,50,20,129.55,17.5,5866.936048,1939.472889,246.0752528,34.47836395,675.0428631,667.4678915,551.88,264.6677403,40.76028,1694.739841,342.2503186,3481.831891,597.69188,1965.968256,280.9329664,312.3965504,1.752,18964.34503
2019.8304,50,20,129.55,20,5837.700652,2559.407496,246.4084374,34.48119791,675.1655642,656.882801,551.88,269.1648132,40.76028,1690.35229,340.696467,3481.831891,597.69188,1965.968256,280.9329664,312.3965504,1.752,19543.47354
2019.8304,50,20,129.55,22.5,5823.430962,3132.349395,246.4193802,34.48493666,675.0747582,653.4806843,551.88,271.4969617,40.76028,1688.229408,340.2049804,3481.831891,597.69188,1965.968256,280.9329664,312.3965504,1.752,20098.38529
2019.8304,50,20,129.55,25,5816.597137,3060.522148,247.0415856,34.49577245,675.1940366,652.2816919,551.88,270.7566033,40.76028,1687.220689,339.8733328,3481.831891,597.69188,1965.968256,280.9329664,312.3965504,1.752,20017.19682
2019.8304,57.5,20,129.55,15,5924.884129,1714.133909,246.5173335,34.48122269,675.2382353,707.6144834,551.88,254.966119,40.76028,1703.442343,340.3514902,3481.831891,597.69188,2260.863494,280.9329664,312.3965504,1.752,19129.73833
2019.8304,57.5,20,129.55,17.5,5866.936048,1939.472889,246.0752528,34.47836395,675.0428631,667.4678915,551.88,264.6677403,40.76028,1694.739841,342.2503186,3481.831891,597.69188,2260.863494,280.9329664,312.3965504,1.752,19259.24027
2019.8304,57.5,20,129.55,20,5837.700652,2559.407496,246.4084374,34.48119791,675.1655642,656.882801,551.88,269.1648132,40.76028,1690.35229,340.696467,3481.831891,597.69188,2260.863494,280.9329664,312.3965504,1.752,19838.36878
2019.8304,57.5,20,129.55,22.5,5823.430962,3132.349395,246.4193802,34.48493666,675.0747582,653.4806843,551.88,271.4969617,40.76028,1688.229408,340.2049804,3481.831891,597.69188,2260.863494,280.9329664,312.3965504,1.752,20393.28053
2019.8304,57.5,20,129.55,25,5816.597137,3060.522148,247.0415856,34.49577245,675.1940366,652.2816919,551.88,270.7566033,40.76028,1687.220689,339.8733328,3481.831891,597.69188,2260.863494,280.9329664,312.3965504,1.752,20312.09206
2019.8304,60,20,129.55,15,5924.884129,1714.133909,246.5173335,34.48122269,675.2382353,707.6144834,551.88,254.966119,40.76028,1703.442343,340.3514902,3481.831891,597.69188,2359.161907,280.9329664,312.3965504,1.752,19228.03674
2019.8304,60,20,129.55,17.5,5866.936048,1939.472889,246.0752528,34.47836395,675.0428631,667.4678915,551.88,264.6677403,40.76028,1694.739841,342.2503186,3481.831891,597.69188,2359.161907,280.9329664,312.3965504,1.752,19357.53868
2019.8304,60,20,129.55,20,5837.700652,2559.407496,246.4084374,34.48119791,675.1655642,656.882801,551.88,269.1648132,40.76028,1690.35229,340.696467,3481.831891,597.69188,2359.161907,280.9329664,312.3965504,1.752,19936.66719
2019.8304,60,20,129.55,22.5,5823.430962,3132.349395,246.4193802,34.48493666,675.0747582,653.4806843,551.88,271.4969617,40.76028,1688.229408,340.2049804,3481.831891,597.69188,2359.161907,280.9329664,312.3965504,1.752,20491.57894
2019.8304,60,20,129.55,25,5816.597137,3060.522148,247.0415856,34.49577245,675.1940366,652.2816919,551.88,270.7566033,40.76028,1687.220689,339.8733328,3481.831891,597.69188,2359.161907,280.9329664,312.3965504,1.752,20410.39047
2019.8304,35,20,145,15,5937.101512,1806.978228,248.907045,34.83255761,684.8923421,716.0972264,551.88,264.4182406,40.76028,1705.249012,342.7945524,3865.661803,668.972,1376.177779,280.9329664,312.3965504,1.752,18839.8041
2019.8304,35,20,145,17.5,5872.70175,2099.083313,248.9895918,34.84601449,685.131811,669.8079275,551.88,274.48504,40.76028,1695.581735,343.5183486,3865.661803,668.972,1376.177779,280.9329664,312.3965504,1.752,19022.67891
2019.8304,35,20,145,20,5838.191208,2684.010405,248.3685191,34.8263923,685.3526421,657.1599721,551.88,280.3870219,40.76028,1690.428725,342.4626008,3865.661803,668.972,1376.177779,280.9329664,312.3965504,1.752,19559.72086
2019.8304,35,20,145,22.5,5823.333587,4497.078061,248.7116581,34.83621559,685.1739056,653.5258228,551.88,283.9124534,40.76028,1688.212899,341.8855819,3865.661803,668.972,1376.177779,280.9329664,312.3965504,1.752,21355.20356
2019.8304,35,20,145,25,5816.491524,3657.244201,250.2928708,34.88266352,685.4349088,652.2964147,551.88,282.4257246,40.76028,1687.202931,341.9710732,3865.661803,668.972,1376.177779,280.9329664,312.3965504,1.752,20506.77569
2019.8304,45,20,145,15,5937.101512,1806.978228,248.907045,34.83255761,684.8923421,716.0972264,551.88,264.4182406,40.76028,1705.249012,342.7945524,3865.661803,668.972,1769.37143,280.9329664,312.3965504,1.752,19232.99775
2019.8304,45,20,145,17.5,5872.70175,2099.083313,248.9895918,34.84601449,685.131811,669.8079275,551.88,274.48504,40.76028,1695.581735,343.5183486,3865.661803,668.972,1769.37143,280.9329664,312.3965504,1.752,19415.87256
2019.8304,45,20,145,20,5838.191208,2684.010405,248.3685191,34.8263923,685.3526421,657.1599721,551.88,280.3870219,40.76028,1690.428725,342.4626008,3865.661803,668.972,1769.37143,280.9329664,312.3965504,1.752,19952.91452
2019.8304,45,20,145,22.5,5823.333587,4497.078061,248.7116581,34.83621559,685.1739056,653.5258228,551.88,283.9124534,40.76028,1688.212899,341.8855819,3865.661803,668.972,1769.37143,280.9329664,312.3965504,1.752,21748.39721
2019.8304,45,20,145,25,5816.491524,3657.244201,250.2928708,34.88266352,685.4349088,652.2964147,551.88,282.4257246,40.76028,1687.202931,341.9710732,3865.661803,668.972,1769.37143,280.9329664,312.3965504,1.752,20899.96934
2019.8304,50,20,145,15,5937.101512,1806.978228,248.907045,34.83255761,684.8923421,716.0972264,551.88,264.4182406,40.76028,1705.249012,342.7945524,3865.661803,668.972,1965.968256,280.9329664,312.3965504,1.752,19429.59457
2019.8304,50,20,145,17.5,5872.70175,2099.083313,248.9895918,34.84601449,685.131811,669.8079275,551.88,274.48504,40.76028,1695.581735,343.5183486,3865.661803,668.972,1965.968256,280.9329664,312.3965504,1.752,19612.46939
2019.8304,50,20,145,20,5838.191208,2684.010405,248.3685191,34.8263923,685.3526421,657.1599721,551.88,280.3870219,40.76028,1690.428725,342.4626008,3865.661803,668.972,1965.968256,280.9329664,312.3965504,1.752,20149.51134
2019.8304,50,20,145,22.5,5823.333587,4497.078061,248.7116581,34.83621559,685.1739056,653.5258228,551.88,283.9124534,40.76028,1688.212899,341.8855819,3865.661803,668.972,1965.968256,280.9329664,312.3965504,1.752,21944.99404
2019.8304,50,20,145,25,5816.491524,3657.244201,250.2928708,34.88266352,685.4349088,652.2964147,551.88,282.4257246,40.76028,1687.202931,341.9710732,3865.661803,668.972,1965.968256,280.9329664,312.3965504,1.752,21096.56617
2019.8304,57.5,20,145,15,5937.101512,1806.978228,248.907045,34.83255761,684.8923421,716.0972264,551.88,264.4182406,40.76028,1705.249012,342.7945524,3865.661803,668.972,2260.863494,280.9329664,312.3965504,1.752,19724.48981
2019.8304,57.5,20,145,17.5,5872.70175,2099.083313,248.9895918,34.84601449,685.131811,669.8079275,551.88,274.48504,40.76028,1695.581735,343.5183486,3865.661803,668.972,2260.863494,280.9329664,312.3965504,1.752,19907.36463
2019.8304,57.5,20,145,20,5838.191208,2684.010405,248.3685191,34.8263923,685.3526421,657.1599721,551.88,280.3870219,40.76028,1690.428725,342.4626008,3865.661803,668.972,2260.863494,280.9329664,312.3965504,1.752,20444.40658
2019.8304,57.5,20,145,22.5,5823.333587,4497.078061,248.7116581,34.83621559,685.1739056,653.5258228,551.88,283.9124534,40.76028,1688.212899,341.8855819,3865.661803,668.972,2260.863494,280.9329664,312.3965504,1.752,22239.88928
2019.8304,57.5,20,145,25,5816.491524,3657.244201,250.2928708,34.88266352,685.4349088,652.2964147,551.88,282.4257246,40.76028,1687.202931,341.9710732,3865.661803,668.972,2260.863494,280.9329664,312.3965504,1.752,21391.46141
2019.8304,60,20,145,15,5937.101512,1806.978228,248.907045,34.83255761,684.8923421,716.0972264,551.88,264.4182406,40.76028,1705.249012,342.7945524,3865.661803,668.972,2359.161907,280.9329664,312.3965504,1.752,19822.78822
2019.8304,60,20,145,17.5,5872.70175,2099.083313,248.9895918,34.84601449,685.131811,669.8079275,551.88,274.48504,40.76028,1695.581735,343.5183486,3865.661803,668.972,2359.161907,280.9329664,312.3965504,1.752,20005.66304
2019.8304,60,20,145,20,5838.191208,2684.010405,248.3685191,34.8263923,685.3526421,657.1599721,551.88,280.3870219,40.76028,1690.428725,342.4626008,3865.661803,668.972,2359.161907,280.9329664,312.3965504,1.752,20542.70499
2019.8304,60,20,145,22.5,5823.333587,4497.078061,248.7116581,34.83621559,685.1739056,653.5258228,551.88,283.9124534,40.76028,1688.212899,341.8855819,3865.661803,668.972,2359.161907,280.9329664,312.3965504,1.752,22338.18769
2019.8304,60,20,145,25,5816.491524,3657.244201,250.2928708,34.88266352,685.4349088,652.2964147,551.88,282.4257246,40.76028,1687.202931,341.9710732,3865.661803,668.972,2359.161907,280.9329664,312.3965504,1.752,21489.75982
2019.8304,35,20,160,15,5950.771794,1897.19226,250.9524266,35.11040103,700.7256731,724.119648,551.88,273.3182471,40.76028,1707.294349,346.0824475,4238.312203,738.176,1376.177779,280.9329664,312.3965504,1.752,19425.95503
2019.8304,35,20,160,17.5,5880.757938,2308.024294,250.5704463,35.10303173,700.5880188,672.7578371,551.88,283.0966706,40.76028,1696.773611,345.6287861,4238.312203,738.176,1376.177779,280.9329664,312.3965504,1.752,19713.68841
2019.8304,35,20,160,20,5842.931069,2736.032812,250.6827304,35.10679814,700.3324449,658.1641904,551.88,289.1406317,40.76028,1691.122321,346.6076456,4238.312203,738.176,1376.177779,280.9329664,312.3965504,1.752,20090.50842
2019.8304,35,20,160,22.5,5819.892992,4533.070133,250.4611421,35.10053627,700.2389392,653.0454363,551.88,291.8356037,40.76028,1687.70035,345.8059612,4238.312203,738.176,1376.177779,280.9329664,312.3965504,1.752,21857.53887
2019.8304,35,20,160,25,5815.855578,3128.57742,250.8140184,35.11087184,700.0898788,652.2490638,551.88,289.5639023,40.76028,1687.108355,345.8901149,4238.312203,738.176,1376.177779,280.9329664,312.3965504,1.752,20445.64698
2019.8304,45,20,160,15,5950.771794,1897.19226,250.9524266,35.11040103,700.7256731,724.119648,551.88,273.3182471,40.76028,1707.294349,346.0824475,4238.312203,738.176,1769.37143,280.9329664,312.3965504,1.752,19819.14868
2019.8304,45,20,160,17.5,5880.757938,2308.024294,250.5704463,35.10303173,700.5880188,672.7578371,551.88,283.0966706,40.76028,1696.773611,345.6287861,4238.312203,738.176,1769.37143,280.9329664,312.3965504,1.752,20106.88206
2019.8304,45,20,160,20,5842.931069,2736.032812,250.6827304,35.10679814,700.3324449,658.1641904,551.88,289.1406317,40.76028,1691.122321,346.6076456,4238.312203,738.176,1769.37143,280.9329664,312.3965504,1.752,20483.70207
2019.8304,45,20,160,22.5,5819.892992,4533.070133,250.4611421,35.10053627,700.2389392,653.0454363,551.88,291.8356037,40.76028,1687.70035,345.8059612,4238.312203,738.176,1769.37143,280.9329664,312.3965504,1.752,22250.73252
2019.8304,45,20,160,25,5815.855578,3128.57742,250.8140184,35.11087184,700.0898788,652.2490638,551.88,289.5639023,40.76028,1687.108355,345.8901149,4238.312203,738.176,1769.37143,280.9329664,312.3965504,1.752,20838.84063
2019.8304,50,20,160,15,5950.771794,1897.19226,250.9524266,35.11040103,700.7256731,724.119648,551.88,273.3182471,40.76028,1707.294349,346.0824475,4238.312203,738.176,1965.968256,280.9329664,312.3965504,1.752,20015.7455
2019.8304,50,20,160,17.5,5880.757938,2308.024294,250.5704463,35.10303173,700.5880188,672.7578371,551.88,283.0966706,40.76028,1696.773611,345.6287861,4238.312203,738.176,1965.968256,280.9329664,312.3965504,1.752,20303.47889
2019.8304,50,20,160,20,5842.931069,2736.032812,250.6827304,35.10679814,700.3324449,658.1641904,551.88,289.1406317,40.76028,1691.122321,346.6076456,4238.312203,738.176,1965.968256,280.9329664,312.3965504,1.752,20680.2989
2019.8304,50,20,160,22.5,5819.892992,4533.070133,250.4611421,35.10053627,700.2389392,653.0454363,551.88,291.8356037,40.76028,1687.70035,345.8059612,4238.312203,738.176,1965.968256,280.9329664,312.3965504,1.752,22447.32935
2019.8304,50,20,160,25,5815.855578,3128.57742,250.8140184,35.11087184,700.0898788,652.2490638,551.88,289.5639023,40.76028,1687.108355,345.8901149,4238.312203,738.176,1965.968256,280.9329664,312.3965504,1.752,21035.43746
2019.8304,57.5,20,160,15,5950.771794,1897.19226,250.9524266,35.11040103,700.7256731,724.119648,551.88,273.3182471,40.76028,1707.294349,346.0824475,4238.312203,738.176,2260.863494,280.9329664,312.3965504,1.752,20310.64074
2019.8304,57.5,20,160,17.5,5880.757938,2308.024294,250.5704463,35.10303173,700.5880188,672.7578371,551.88,283.0966706,40.76028,1696.773611,345.6287861,4238.312203,738.176,2260.863494,280.9329664,312.3965504,1.752,20598.37413
2019.8304,57.5,20,160,20,5842.931069,2736.032812,250.6827304,35.10679814,700.3324449,658.1641904,551.88,289.1406317,40.76028,1691.122321,346.6076456,4238.312203,738.176,2260.863494,280.9329664,312.3965504,1.752,20975.19414
2019.8304,57.5,20,160,22.5,5819.892992,4533.070133,250.4611421,35.10053627,700.2389392,653.0454363,551.88,291.8356037,40.76028,1687.70035,345.8059612,4238.312203,738.176,2260.863494,280.9329664,312.3965504,1.752,22742.22459
2019.8304,57.5,20,160,25,5815.855578,3128.57742,250.8140184,35.11087184,700.0898788,652.2490638,551.88,289.5639023,40.76028,1687.108355,345.8901149,4238.312203,738.176,2260.863494,280.9329664,312.3965504,1.752,21330.3327
2019.8304,60,20,160,15,5950.771794,1897.19226,250.9524266,35.11040103,700.7256731,724.119648,551.88,273.3182471,40.76028,1707.294349,346.0824475,4238.312203,738.176,2359.161907,280.9329664,312.3965504,1.752,20408.93915
2019.8304,60,20,160,17.5,5880.757938,2308.024294,250.5704463,35.10303173,700.5880188,672.7578371,551.88,283.0966706,40.76028,1696.773611,345.6287861,4238.312203,738.176,2359.161907,280.9329664,312.3965504,1.752,20696.67254
2019.8304,60,20,160,20,5842.931069,2736.032812,250.6827304,35.10679814,700.3324449,658.1641904,551.88,289.1406317,40.76028,1691.122321,346.6076456,4238.312203,738.176,2359.161907,280.9329664,312.3965504,1.752,21073.49255
2019.8304,60,20,160,22.5,5819.892992,4533.070133,250.4611421,35.10053627,700.2389392,653.0454363,551.88,291.8356037,40.76028,1687.70035,345.8059612,4238.312203,738.176,2359.161907,280.9329664,312.3965504,1.752,22840.523
2019.8304,60,20,160,25,5815.855578,3128.57742,250.8140184,35.11087184,700.0898788,652.2490638,551.88,289.5639023,40.76028,1687.108355,345.8901149,4238.312203,738.176,2359.161907,280.9329664,312.3965504,1.752,21428.63111
2019.8304,35,15,85,15,5888.062632,1450.435147,233.2141489,32.88607333,657.2917161,684.4802599,551.88,225.3440343,40.76028,1697.963824,329.2568187,2333.382532,392.156,1376.177779,280.9329664,312.3965504,1.752,16488.37276
2019.8304,35,15,85,17.5,5847.768215,1561.608573,233.0271775,32.88383676,657.3948973,660.7122377,551.88,232.7490055,40.76028,1691.911227,333.2006141,2333.382532,392.156,1376.177779,280.9329664,312.3965504,1.752,16540.69389
2019.8304,35,15,85,20,5828.07637,1507.043872,233.4398136,32.89326249,657.3593009,654.5669791,551.88,233.2431455,40.76028,1688.945385,333.3336549,2333.382532,392.156,1376.177779,280.9329664,312.3965504,1.752,16458.33989
2019.8304,35,15,85,22.5,5817.219139,1794.534448,232.4124908,32.87288702,657.3807059,652.4318765,551.88,235.1428181,40.76028,1687.319114,333.8340845,2333.382532,392.156,1376.177779,280.9329664,312.3965504,1.752,16732.58567
2019.8304,35,15,85,25,5814.69035,1729.894717,233.4439498,32.89743518,657.3129256,652.0032262,551.88,235.8645551,40.76028,1686.938478,333.8565828,2333.382532,392.156,1376.177779,280.9329664,312.3965504,1.752,16666.34033
2019.8304,45,15,85,15,5888.062632,1450.435147,233.2141489,32.88607333,657.2917161,684.4802599,551.88,225.3440343,40.76028,1697.963824,329.2568187,2333.382532,392.156,1769.37143,280.9329664,312.3965504,1.752,16881.56641
2019.8304,45,15,85,17.5,5847.768215,1561.608573,233.0271775,32.88383676,657.3948973,660.7122377,551.88,232.7490055,40.76028,1691.911227,333.2006141,2333.382532,392.156,1769.37143,280.9329664,312.3965504,1.752,16933.88754
2019.8304,45,15,85,20,5828.07637,1507.043872,233.4398136,32.89326249,657.3593009,654.5669791,551.88,233.2431455,40.76028,1688.945385,333.3336549,2333.382532,392.156,1769.37143,280.9329664,312.3965504,1.752,16851.53354
2019.8304,45,15,85,22.5,5817.219139,1794.534448,232.4124908,32.87288702,657.3807059,652.4318765,551.88,235.1428181,40.76028,1687.319114,333.8340845,2333.382532,392.156,1769.37143,280.9329664,312.3965504,1.752,17125.77932
2019.8304,45,15,85,25,5814.69035,1729.894717,233.4439498,32.89743518,657.3129256,652.0032262,551.88,235.8645551,40.76028,1686.938478,333.8565828,2333.382532,392.156,1769.37143,280.9329664,312.3965504,1.752,17059.53398
2019.8304,50,15,85,15,5888.062632,1450.435147,233.2141489,32.88607333,657.2917161,684.4802599,551.88,225.3440343,40.76028,1697.963824,329.2568187,2333.382532,392.156,1965.968256,280.9329664,312.3965504,1.752,17078.16324
2019.8304,50,15,85,17.5,5847.768215,1561.608573,233.0271775,32.88383676,657.3948973,660.7122377,551.88,232.7490055,40.76028,1691.911227,333.2006141,2333.382532,392.156,1965.968256,280.9329664,312.3965504,1.752,17130.48437
2019.8304,50,15,85,20,5828.07637,1507.043872,233.4398136,32.89326249,657.3593009,654.5669791,551.88,233.2431455,40.76028,1688.945385,333.3336549,2333.382532,392.156,1965.968256,280.9329664,312.3965504,1.752,17048.13037
2019.8304,50,15,85,22.5,5817.219139,1794.534448,232.4124908,32.87288702,657.3807059,652.4318765,551.88,235.1428181,40.76028,1687.319114,333.8340845,2333.382532,392.156,1965.968256,280.9329664,312.3965504,1.752,17322.37615
2019.8304,50,15,85,25,5814.69035,1729.894717,233.4439498,32.89743518,657.3129256,652.0032262,551.88,235.8645551,40.76028,1686.938478,333.8565828,2333.382532,392.156,1965.968256,280.9329664,312.3965504,1.752,17256.13081
2019.8304,57.5,15,85,15,5888.062632,1450.435147,233.2141489,32.88607333,657.2917161,684.4802599,551.88,225.3440343,40.76028,1697.963824,329.2568187,2333.382532,392.156,2260.863494,280.9329664,312.3965504,1.752,17373.05848
2019.8304,57.5,15,85,17.5,5847.768215,1561.608573,233.0271775,32.88383676,657.3948973,660.7122377,551.88,232.7490055,40.76028,1691.911227,333.2006141,2333.382532,392.156,2260.863494,280.9329664,312.3965504,1.752,17425.37961
2019.8304,57.5,15,85,20,5828.07637,1507.043872,233.4398136,32.89326249,657.3593009,654.5669791,551.88,233.2431455,40.76028,1688.945385,333.3336549,2333.382532,392.156,2260.863494,280.9329664,312.3965504,1.752,17343.02561
2019.8304,57.5,15,85,22.5,5817.219139,1794.534448,232.4124908,32.87288702,657.3807059,652.4318765,551.88,235.1428181,40.76028,1687.319114,333.8340845,2333.382532,392.156,2260.863494,280.9329664,312.3965504,1.752,17617.27139
2019.8304,57.5,15,85,25,5814.69035,1729.894717,233.4439498,32.89743518,657.3129256,652.0032262,551.88,235.8645551,40.76028,1686.938478,333.8565828,2333.382532,392.156,2260.863494,280.9329664,312.3965504,1.752,17551.02604
2019.8304,60,15,85,15,5888.062632,1450.435147,233.2141489,32.88607333,657.2917161,684.4802599,551.88,225.3440343,40.76028,1697.963824,329.2568187,2333.382532,392.156,2359.161907,280.9329664,312.3965504,1.752,17471.35689
2019.8304,60,15,85,17.5,5847.768215,1561.608573,233.0271775,32.88383676,657.3948973,660.7122377,551.88,232.7490055,40.76028,1691.911227,333.2006141,2333.382532,392.156,2359.161907,280.9329664,312.3965504,1.752,17523.67802
2019.8304,60,15,85,20,5828.07637,1507.043872,233.4398136,32.89326249,657.3593009,654.5669791,551.88,233.2431455,40.76028,1688.945385,333.3336549,2333.382532,392.156,2359.161907,280.9329664,312.3965504,1.752,17441.32402
2019.8304,60,15,85,22.5,5817.219139,1794.534448,232.4124908,32.87288702,657.3807059,652.4318765,551.88,235.1428181,40.76028,1687.319114,333.8340845,2333.382532,392.156,2359.161907,280.9329664,312.3965504,1.752,17715.5698
2019.8304,60,15,85,25,5814.69035,1729.894717,233.4439498,32.89743518,657.3129256,652.0032262,551.88,235.8645551,40.76028,1686.938478,333.8565828,2333.382532,392.156,2359.161907,280.9329664,312.3965504,1.752,17649.32446
2019.8304,35,15,100,15,5900.202779,1529.918915,237.3118228,33.50789655,662.7727632,691.8631723,551.88,234.4248932,40.76028,1699.782359,333.1617199,2706.032932,461.36,1376.177779,280.9329664,312.3965504,1.752,17054.23883
2019.8304,35,15,100,17.5,5854.114445,1666.7343,238.4162151,33.53139242,662.5593367,662.8224135,551.88,242.7829002,40.76028,1692.851974,336.7410396,2706.032932,461.36,1376.177779,280.9329664,312.3965504,1.752,17121.84652
2019.8304,35,15,100,20,5831.215419,1678.42645,238.8482465,33.54354019,662.4381379,655.2822399,551.88,245.1278168,40.76028,1689.403484,337.3848335,2706.032932,461.36,1376.177779,280.9329664,312.3965504,1.752,17102.96268
2019.8304,35,15,100,22.5,5818.827222,1874.827916,238.4411837,33.53662211,662.5616226,652.6905481,551.88,246.1567808,40.76028,1687.560416,336.8941508,2706.032932,461.36,1376.177779,280.9329664,312.3965504,1.752,17282.78897
2019.8304,35,15,100,25,5813.632333,1950.561388,238.0195741,33.51993044,662.2775281,651.8908355,551.88,247.4474539,40.76028,1686.779177,336.6348159,2706.032932,461.36,1376.177779,280.9329664,312.3965504,1.752,17352.05554
2019.8304,45,15,100,15,5900.202779,1529.918915,237.3118228,33.50789655,662.7727632,691.8631723,551.88,234.4248932,40.76028,1699.782359,333.1617199,2706.032932,461.36,1769.37143,280.9329664,312.3965504,1.752,17447.43248
2019.8304,45,15,100,17.5,5854.114445,1666.7343,238.4162151,33.53139242,662.5593367,662.8224135,551.88,242.7829002,40.76028,1692.851974,336.7410396,2706.032932,461.36,1769.37143,280.9329664,312.3965504,1.752,17515.04018
2019.8304,45,15,100,20,5831.215419,1678.42645,238.8482465,33.54354019,662.4381379,655.2822399,551.88,245.1278168,40.76028,1689.403484,337.3848335,2706.032932,461.36,1769.37143,280.9329664,312.3965504,1.752,17496.15633
2019.8304,45,15,100,22.5,5818.827222,1874.827916,238.4411837,33.53662211,662.5616226,652.6905481,551.88,246.1567808,40.76028,1687.560416,336.8941508,2706.032932,461.36,1769.37143,280.9329664,312.3965504,1.752,17675.98262
2019.8304,45,15,100,25,5813.632333,1950.561388,238.0195741,33.51993044,662.2775281,651.8908355,551.88,247.4474539,40.76028,1686.779177,336.6348159,2706.032932,461.36,1769.37143,280.9329664,312.3965504,1.752,17745.2492
2019.8304,50,15,100,15,5900.202779,1529.918915,237.3118228,33.50789655,662.7727632,691.8631723,551.88,234.4248932,40.76028,1699.782359,333.1617199,2706.032932,461.36,1965.968256,280.9329664,312.3965504,1.752,17644.02931
2019.8304,50,15,100,17.5,5854.114445,1666.7343,238.4162151,33.53139242,662.5593367,662.8224135,551.88,242.7829002,40.76028,1692.851974,336.7410396,2706.032932,461.36,1965.968256,280.9329664,312.3965504,1.752,17711.637
2019.8304,50,15,100,20,5831.215419,1678.42645,238.8482465,33.54354019,662.4381379,655.2822399,551.88,245.1278168,40.76028,1689.403484,337.3848335,2706.032932,461.36,1965.968256,280.9329664,312.3965504,1.752,17692.75315
2019.8304,50,15,100,22.5,5818.827222,1874.827916,238.4411837,33.53662211,662.5616226,652.6905481,551.88,246.1567808,40.76028,1687.560416,336.8941508,2706.032932,461.36,1965.968256,280.9329664,312.3965504,1.752,17872.57945
2019.8304,50,15,100,25,5813.632333,1950.561388,238.0195741,33.51993044,662.2775281,651.8908355,551.88,247.4474539,40.76028,1686.779177,336.6348159,2706.032932,461.36,1965.968256,280.9329664,312.3965504,1.752,17941.84602
2019.8304,57.5,15,100,15,5900.202779,1529.918915,237.3118228,33.50789655,662.7727632,691.8631723,551.88,234.4248932,40.76028,1699.782359,333.1617199,2706.032932,461.36,2260.863494,280.9329664,312.3965504,1.752,17938.92454
2019.8304,57.5,15,100,17.5,5854.114445,1666.7343,238.4162151,33.53139242,662.5593367,662.8224135,551.88,242.7829002,40.76028,1692.851974,336.7410396,2706.032932,461.36,2260.863494,280.9329664,312.3965504,1.752,18006.53224
2019.8304,57.5,15,100,20,5831.215419,1678.42645,238.8482465,33.54354019,662.4381379,655.2822399,551.88,245.1278168,40.76028,1689.403484,337.3848335,2706.032932,461.36,2260.863494,280.9329664,312.3965504,1.752,17987.64839
2019.8304,57.5,15,100,22.5,5818.827222,1874.827916,238.4411837,33.53662211,662.5616226,652.6905481,551.88,246.1567808,40.76028,1687.560416,336.8941508,2706.032932,461.36,2260.863494,280.9329664,312.3965504,1.752,18167.47469
2019.8304,57.5,15,100,25,5813.632333,1950.561388,238.0195741,33.51993044,662.2775281,651.8908355,551.88,247.4474539,40.76028,1686.779177,336.6348159,2706.032932,461.36,2260.863494,280.9329664,312.3965504,1.752,18236.74126
2019.8304,60,15,100,15,5900.202779,1529.918915,237.3118228,33.50789655,662.7727632,691.8631723,551.88,234.4248932,40.76028,1699.782359,333.1617199,2706.032932,461.36,2359.161907,280.9329664,312.3965504,1.752,18037.22296
2019.8304,60,15,100,17.5,5854.114445,1666.7343,238.4162151,33.53139242,662.5593367,662.8224135,551.88,242.7829002,40.76028,1692.851974,336.7410396,2706.032932,461.36,2359.161907,280.9329664,312.3965504,1.752,18104.83065
2019.8304,60,15,100,20,5831.215419,1678.42645,238.8482465,33.54354019,662.4381379,655.2822399,551.88,245.1278168,40.76028,1689.403484,337.3848335,2706.032932,461.36,2359.161907,280.9329664,312.3965504,1.752,18085.9468
2019.8304,60,15,100,22.5,5818.827222,1874.827916,238.4411837,33.53662211,662.5616226,652.6905481,551.88,246.1567808,40.76028,1687.560416,336.8941508,2706.032932,461.36,2359.161907,280.9329664,312.3965504,1.752,18265.7731
2019.8304,60,15,100,25,5813.632333,1950.561388,238.0195741,33.51993044,662.2775281,651.8908355,551.88,247.4474539,40.76028,1686.779177,336.6348159,2706.032932,461.36,2359.161907,280.9329664,312.3965504,1.752,18335.03967
2019.8304,35,15,115,15,5912.281399,1616.914672,242.3176812,34.02463131,668.3513007,699.1794925,551.88,244.3889347,40.76028,1701.579479,337.096946,3078.683332,530.564,1376.177779,280.9329664,312.3965504,1.752,17629.28144
2019.8304,35,15,115,17.5,5860.730318,1793.285388,242.4115076,34.02695375,667.897553,665.1006507,551.88,253.4470747,40.76028,1693.830253,340.0167384,3078.683332,530.564,1376.177779,280.9329664,312.3965504,1.752,17723.89335
2019.8304,35,15,115,20,5835.604699,2159.90609,243.2525918,34.04560814,667.8167944,656.2782275,551.88,256.682596,40.76028,1690.043652,339.4675806,3078.683332,530.564,1376.177779,280.9329664,312.3965504,1.752,18056.24475
2019.8304,35,15,115,22.5,5821.326167,2060.713781,242.9597461,34.04212556,667.872692,653.1043567,551.88,257.7958113,40.76028,1687.923992,338.8781348,3078.683332,530.564,1376.177779,280.9329664,312.3965504,1.752,17937.76372
2019.8304,35,15,115,25,5815.198373,2316.510488,242.4610749,34.01851533,667.6960435,652.0926034,551.88,258.1964447,40.76028,1687.01303,338.3776377,3078.683332,530.564,1376.177779,280.9329664,312.3965504,1.752,18184.71112
2019.8304,45,15,115,15,5912.281399,1616.914672,242.3176812,34.02463131,668.3513007,699.1794925,551.88,244.3889347,40.76028,1701.579479,337.096946,3078.683332,530.564,1769.37143,280.9329664,312.3965504,1.752,18022.4751
2019.8304,45,15,115,17.5,5860.730318,1793.285388,242.4115076,34.02695375,667.897553,665.1006507,551.88,253.4470747,40.76028,1693.830253,340.0167384,3078.683332,530.564,1769.37143,280.9329664,312.3965504,1.752,18117.087
2019.8304,45,15,115,20,5835.604699,2159.90609,243.2525918,34.04560814,667.8167944,656.2782275,551.88,256.682596,40.76028,1690.043652,339.4675806,3078.683332,530.564,1769.37143,280.9329664,312.3965504,1.752,18449.4384
2019.8304,45,15,115,22.5,5821.326167,2060.713781,242.9597461,34.04212556,667.872692,653.1043567,551.88,257.7958113,40.76028,1687.923992,338.8781348,3078.683332,530.564,1769.37143,280.9329664,312.3965504,1.752,18330.95737
2019.8304,45,15,115,25,5815.198373,2316.510488,242.4610749,34.01851533,667.6960435,652.0926034,551.88,258.1964447,40.76028,1687.01303,338.3776377,3078.683332,530.564,1769.37143,280.9329664,312.3965504,1.752,18577.90477
2019.8304,50,15,115,15,5912.281399,1616.914672,242.3176812,34.02463131,668.3513007,699.1794925,551.88,244.3889347,40.76028,1701.579479,337.096946,3078.683332,530.564,1965.968256,280.9329664,312.3965504,1.752,18219.07192
2019.8304,50,15,115,17.5,5860.730318,1793.285388,242.4115076,34.02695375,667.897553,665.1006507,551.88,253.4470747,40.76028,1693.830253,340.0167384,3078.683332,530.564,1965.968256,280.9329664,312.3965504,1.752,18313.68382
2019.8304,50,15,115,20,5835.604699,2159.90609,243.2525918,34.04560814,667.8167944,656.2782275,551.88,256.682596,40.76028,1690.043652,339.4675806,3078.683332,530.564,1965.968256,280.9329664,312.3965504,1.752,18646.03522
2019.8304,50,15,115,22.5,5821.326167,2060.713781,242.9597461,34.04212556,667.872692,653.1043567,551.88,257.7958113,40.76028,1687.923992,338.8781348,3078.683332,530.564,1965.968256,280.9329664,312.3965504,1.752,18527.55419
2019.8304,50,15,115,25,5815.198373,2316.510488,242.4610749,34.01851533,667.6960435,652.0926034,551.88,258.1964447,40.76028,1687.01303,338.3776377,3078.683332,530.564,1965.968256,280.9329664,312.3965504,1.752,18774.50159
2019.8304,57.5,15,115,15,5912.281399,1616.914672,242.3176812,34.02463131,668.3513007,699.1794925,551.88,244.3889347,40.76028,1701.579479,337.096946,3078.683332,530.564,2260.863494,280.9329664,312.3965504,1.752,18513.96716
2019.8304,57.5,15,115,17.5,5860.730318,1793.285388,242.4115076,34.02695375,667.897553,665.1006507,551.88,253.4470747,40.76028,1693.830253,340.0167384,3078.683332,530.564,2260.863494,280.9329664,312.3965504,1.752,18608.57906
2019.8304,57.5,15,115,20,5835.604699,2159.90609,243.2525918,34.04560814,667.8167944,656.2782275,551.88,256.682596,40.76028,1690.043652,339.4675806,3078.683332,530.564,2260.863494,280.9329664,312.3965504,1.752,18940.93046
2019.8304,57.5,15,115,22.5,5821.326167,2060.713781,242.9597461,34.04212556,667.872692,653.1043567,551.88,257.7958113,40.76028,1687.923992,338.8781348,3078.683332,530.564,2260.863494,280.9329664,312.3965504,1.752,18822.44943
2019.8304,57.5,15,115,25,5815.198373,2316.510488,242.4610749,34.01851533,667.6960435,652.0926034,551.88,258.1964447,40.76028,1687.01303,338.3776377,3078.683332,530.564,2260.863494,280.9329664,312.3965504,1.752,19069.39683
2019.8304,60,15,115,15,5912.281399,1616.914672,242.3176812,34.02463131,668.3513007,699.1794925,551.88,244.3889347,40.76028,1701.579479,337.096946,3078.683332,530.564,2359.161907,280.9329664,312.3965504,1.752,18612.26557
2019.8304,60,15,115,17.5,5860.730318,1793.285388,242.4115076,34.02695375,667.897553,665.1006507,551.88,253.4470747,40.76028,1693.830253,340.0167384,3078.683332,530.564,2359.161907,280.9329664,312.3965504,1.752,18706.87747
2019.8304,60,15,115,20,5835.604699,2159.90609,243.2525918,34.04560814,667.8167944,656.2782275,551.88,256.682596,40.76028,1690.043652,339.4675806,3078.683332,530.564,2359.161907,280.9329664,312.3965504,1.752,19039.22888
2019.8304,60,15,115,22.5,5821.326167,2060.713781,242.9597461,34.04212556,667.872692,653.1043567,551.88,257.7958113,40.76028,1687.923992,338.8781348,3078.683332,530.564,2359.161907,280.9329664,312.3965504,1.752,18920.74784
2019.8304,60,15,115,25,5815.198373,2316.510488,242.4610749,34.01851533,667.6960435,652.0926034,551.88,258.1964447,40.76028,1687.01303,338.3776377,3078.683332,530.564,2359.161907,280.9329664,312.3965504,1.752,19167.69525
2019.8304,35,15,129.55,15,5923.591788,1704.041527,246.1707868,34.43846342,674.427013,706.7134854,551.88,253.9022671,40.76028,1703.25162,340.0650641,3440.15422,597.69188,1376.177779,280.9329664,312.3965504,1.752,18188.34769
2019.8304,35,15,129.55,17.5,5866.33336,1923.778455,245.7190064,34.43458914,674.1833739,667.2261976,551.88,263.5445269,40.76028,1694.65188,342.0818953,3440.15422,597.69188,1376.177779,280.9329664,312.3965504,1.752,18313.69896
2019.8304,35,15,129.55,20,5837.622356,2531.136534,246.1521577,34.44005675,674.2828938,656.8462162,551.88,267.8869463,40.76028,1690.340414,340.5724121,3440.15422,597.69188,1376.177779,280.9329664,312.3965504,1.752,18881.02566
2019.8304,35,15,129.55,22.5,5823.290636,2984.523052,246.1195898,34.4428489,674.2069933,653.4528902,551.88,270.0624025,40.76028,1688.20907,340.0763628,3440.15422,597.69188,1376.177779,280.9329664,312.3965504,1.752,19316.12952
2019.8304,35,15,129.55,25,5816.520828,2975.473648,246.5998553,34.44893517,674.2957554,652.2699515,551.88,269.4243786,40.76028,1687.209493,339.7068949,3440.15422,597.69188,1376.177779,280.9329664,312.3965504,1.752,19297.69542
2019.8304,45,15,129.55,15,5923.591788,1704.041527,246.1707868,34.43846342,674.427013,706.7134854,551.88,253.9022671,40.76028,1703.25162,340.0650641,3440.15422,597.69188,1769.37143,280.9329664,312.3965504,1.752,18581.54134
2019.8304,45,15,129.55,17.5,5866.33336,1923.778455,245.7190064,34.43458914,674.1833739,667.2261976,551.88,263.5445269,40.76028,1694.65188,342.0818953,3440.15422,597.69188,1769.37143,280.9329664,312.3965504,1.752,18706.89261
2019.8304,45,15,129.55,20,5837.622356,2531.136534,246.1521577,34.44005675,674.2828938,656.8462162,551.88,267.8869463,40.76028,1690.340414,340.5724121,3440.15422,597.69188,1769.37143,280.9329664,312.3965504,1.752,19274.21931
2019.8304,45,15,129.55,22.5,5823.290636,2984.523052,246.1195898,34.4428489,674.2069933,653.4528902,551.88,270.0624025,40.76028,1688.20907,340.0763628,3440.15422,597.69188,1769.37143,280.9329664,312.3965504,1.752,19709.32317
2019.8304,45,15,129.55,25,5816.520828,2975.473648,246.5998553,34.44893517,674.2957554,652.2699515,551.88,269.4243786,40.76028,1687.209493,339.7068949,3440.15422,597.69188,1769.37143,280.9329664,312.3965504,1.752,19690.88907
2019.8304,50,15,129.55,15,5923.591788,1704.041527,246.1707868,34.43846342,674.427013,706.7134854,551.88,253.9022671,40.76028,1703.25162,340.0650641,3440.15422,597.69188,1965.968256,280.9329664,312.3965504,1.752,18778.13817
2019.8304,50,15,129.55,17.5,5866.33336,1923.778455,245.7190064,34.43458914,674.1833739,667.2261976,551.88,263.5445269,40.76028,1694.65188,342.0818953,3440.15422,597.69188,1965.968256,280.9329664,312.3965504,1.752,18903.48944
2019.8304,50,15,129.55,20,5837.622356,2531.136534,246.1521577,34.44005675,674.2828938,656.8462162,551.88,267.8869463,40.76028,1690.340414,340.5724121,3440.15422,597.69188,1965.968256,280.9329664,312.3965504,1.752,19470.81614
2019.8304,50,15,129.55,22.5,5823.290636,2984.523052,246.1195898,34.4428489,674.2069933,653.4528902,551.88,270.0624025,40.76028,1688.20907,340.0763628,3440.15422,597.69188,1965.968256,280.9329664,312.3965504,1.752,19905.92
2019.8304,50,15,129.55,25,5816.520828,2975.473648,246.5998553,34.44893517,674.2957554,652.2699515,551.88,269.4243786,40.76028,1687.209493,339.7068949,3440.15422,597.69188,1965.968256,280.9329664,312.3965504,1.752,19887.48589
2019.8304,57.5,15,129.55,15,5923.591788,1704.041527,246.1707868,34.43846342,674.427013,706.7134854,551.88,253.9022671,40.76028,1703.25162,340.0650641,3440.15422,597.69188,2260.863494,280.9329664,312.3965504,1.752,19073.03341
2019.8304,57.5,15,129.55,17.5,5866.33336,1923.778455,245.7190064,34.43458914,674.1833739,667.2261976,551.88,263.5445269,40.76028,1694.65188,342.0818953,3440.15422,597.69188,2260.863494,280.9329664,312.3965504,1.752,19198.38468
2019.8304,57.5,15,129.55,20,5837.622356,2531.136534,246.1521577,34.44005675,674.2828938,656.8462162,551.88,267.8869463,40.76028,1690.340414,340.5724121,3440.15422,597.69188,2260.863494,280.9329664,312.3965504,1.752,19765.71138
2019.8304,57.5,15,129.55,22.5,5823.290636,2984.523052,246.1195898,34.4428489,674.2069933,653.4528902,551.88,270.0624025,40.76028,1688.20907,340.0763628,3440.15422,597.69188,2260.863494,280.9329664,312.3965504,1.752,20200.81524
2019.8304,57.5,15,129.55,25,5816.520828,2975.473648,246.5998553,34.44893517,674.2957554,652.2699515,551.88,269.4243786,40.76028,1687.209493,339.7068949,3440.15422,597.69188,2260.863494,280.9329664,312.3965504,1.752,20182.38113
2019.8304,60,15,129.55,15,5923.591788,1704.041527,246.1707868,34.43846342,674.427013,706.7134854,551.88,253.9022671,40.76028,1703.25162,340.0650641,3440.15422,597.69188,2359.161907,280.9329664,312.3965504,1.752,19171.33182
2019.8304,60,15,129.55,17.5,5866.33336,1923.778455,245.7190064,34.43458914,674.1833739,667.2261976,551.88,263.5445269,40.76028,1694.65188,342.0818953,3440.15422,597.69188,2359.161907,280.9329664,312.3965504,1.752,19296.68309
2019.8304,60,15,129.55,20,5837.622356,2531.136534,246.1521577,34.44005675,674.2828938,656.8462162,551.88,267.8869463,40.76028,1690.340414,340.5724121,3440.15422,597.69188,2359.161907,280.9329664,312.3965504,1.752,19864.00979
2019.8304,60,15,129.55,22.5,5823.290636,2984.523052,246.1195898,34.4428489,674.2069933,653.4528902,551.88,270.0624025,40.76028,1688.20907,340.0763628,3440.15422,597.69188,2359.161907,280.9329664,312.3965504,1.752,20299.11365
2019.8304,60,15,129.55,25,5816.520828,2975.473648,246.5998553,34.44893517,674.2957554,652.2699515,551.88,269.4243786,40.76028,1687.209493,339.7068949,3440.15422,597.69188,2359.161907,280.9329664,312.3965504,1.752,20280.67954
2019.8304,35,15,145,15,5935.721047,1796.910245,248.6979743,34.79787167,683.5945083,715.1702776,551.88,263.4174287,40.76028,1705.044183,342.5214158,3823.984132,668.972,1376.177779,280.9329664,312.3965504,1.752,18782.73066
2019.8304,35,15,145,17.5,5872.014581,2079.865574,248.7166364,34.80986006,683.8035434,669.534113,551.88,273.4671577,40.76028,1695.481059,343.3779893,3823.984132,668.972,1376.177779,280.9329664,312.3965504,1.752,18957.92622
2019.8304,35,15,145,20,5838.065868,2679.664768,248.167941,34.79166921,684.0317256,657.1186217,551.88,279.2411556,40.76028,1690.409926,342.1852254,3823.984132,668.972,1376.177779,280.9329664,312.3965504,1.752,19510.53261
2019.8304,35,15,145,22.5,5823.488709,4374.902149,248.496053,34.80140757,683.8561854,653.5432111,551.88,282.6920416,40.76028,1688.235998,341.6284258,3823.984132,668.972,1376.177779,280.9329664,312.3965504,1.752,21188.49989
2019.8304,35,15,145,25,5816.561132,3625.205424,250.0374963,34.84590385,684.1208734,652.3015476,551.88,281.2750645,40.76028,1687.213504,341.6731347,3823.984132,668.972,1376.177779,280.9329664,312.3965504,1.752,20430.08979
2019.8304,45,15,145,15,5935.721047,1796.910245,248.6979743,34.79787167,683.5945083,715.1702776,551.88,263.4174287,40.76028,1705.044183,342.5214158,3823.984132,668.972,1769.37143,280.9329664,312.3965504,1.752,19175.92431
2019.8304,45,15,145,17.5,5872.014581,2079.865574,248.7166364,34.80986006,683.8035434,669.534113,551.88,273.4671577,40.76028,1695.481059,343.3779893,3823.984132,668.972,1769.37143,280.9329664,312.3965504,1.752,19351.11987
2019.8304,45,15,145,20,5838.065868,2679.664768,248.167941,34.79166921,684.0317256,657.1186217,551.88,279.2411556,40.76028,1690.409926,342.1852254,3823.984132,668.972,1769.37143,280.9329664,312.3965504,1.752,19903.72626
2019.8304,45,15,145,22.5,5823.488709,4374.902149,248.496053,34.80140757,683.8561854,653.5432111,551.88,282.6920416,40.76028,1688.235998,341.6284258,3823.984132,668.972,1769.37143,280.9329664,312.3965504,1.752,21581.69354
2019.8304,45,15,145,25,5816.561132,3625.205424,250.0374963,34.84590385,684.1208734,652.3015476,551.88,281.2750645,40.76028,1687.213504,341.6731347,3823.984132,668.972,1769.37143,280.9329664,312.3965504,1.752,20823.28344
2019.8304,50,15,145,15,5935.721047,1796.910245,248.6979743,34.79787167,683.5945083,715.1702776,551.88,263.4174287,40.76028,1705.044183,342.5214158,3823.984132,668.972,1965.968256,280.9329664,312.3965504,1.752,19372.52114
2019.8304,50,15,145,17.5,5872.014581,2079.865574,248.7166364,34.80986006,683.8035434,669.534113,551.88,273.4671577,40.76028,1695.481059,343.3779893,3823.984132,668.972,1965.968256,280.9329664,312.3965504,1.752,19547.7167
2019.8304,50,15,145,20,5838.065868,2679.664768,248.167941,34.79166921,684.0317256,657.1186217,551.88,279.2411556,40.76028,1690.409926,342.1852254,3823.984132,668.972,1965.968256,280.9329664,312.3965504,1.752,20100.32309
2019.8304,50,15,145,22.5,5823.488709,4374.902149,248.496053,34.80140757,683.8561854,653.5432111,551.88,282.6920416,40.76028,1688.235998,341.6284258,3823.984132,668.972,1965.968256,280.9329664,312.3965504,1.752,21778.29037
2019.8304,50,15,145,25,5816.561132,3625.205424,250.0374963,34.84590385,684.1208734,652.3015476,551.88,281.2750645,40.76028,1687.213504,341.6731347,3823.984132,668.972,1965.968256,280.9329664,312.3965504,1.752,21019.88027
