FFU Air Flow Rate [kg/s],ULPA Pressure Drop [Pa],Cleanroom Overpressure [Pa],Process Exhaust [kg/s],Cooling Bifurcation Temperature [C],Chiller [MWha],LT Chiller [MWha],Booster Heat Pump [MWha],Hot Water Pump [MWha],Heat Recovery Water Pump [MWha],Chilled Water to Fab Pump [MWha],Chilled Water to PCW Pump [MWha],LT Chilled Water To Fab Pump [MWha],LT Chilled Water To PCW Pump [MWha],Cooling Water For Chiller Pump [MWha],Cooling Water For LT Chiller Pump [MWha],Cleanroom MAU Fan [MWha],Cleanroom Exhaust Fan [MWha],Cleanroom FFU Fan [MWha],Chem Room AHU Fan [MWha],Fac AHU Fan [MWha],Fac Recirculation Fan [MWha],Total [MWha]
2019.8304,57.5,15,145,15,5935.721047,1796.910245,248.6979743,34.79787167,683.5945083,715.1702776,551.88,263.4174287,40.76028,1705.044183,342.5214158,3823.984132,668.972,2260.863494,280.9329664,312.3965504,1.752,19667.41637
2019.8304,57.5,15,145,17.5,5872.014581,2079.865574,248.7166364,34.80986006,683.8035434,669.534113,551.88,273.4671577,40.76028,1695.481059,343.3779893,3823.984132,668.972,2260.863494,280.9329664,312.3965504,1.752,19842.61194
2019.8304,57.5,15,145,20,5838.065868,2679.664768,248.167941,34.79166921,684.0317256,657.1186217,551.88,279.2411556,40.76028,1690.409926,342.1852254,3823.984132,668.972,2260.863494,280.9329664,312.3965504,1.752,20395.21832
2019.8304,57.5,15,145,22.5,5823.488709,4374.902149,248.496053,34.80140757,683.8561854,653.5432111,551.88,282.6920416,40.76028,1688.235998,341.6284258,3823.984132,668.972,2260.863494,280.9329664,312.3965504,1.752,22073.1856
2019.8304,57.5,15,145,25,5816.561132,3625.205424,250.0374963,34.84590385,684.1208734,652.3015476,551.88,281.2750645,40.76028,1687.213504,341.6731347,3823.984132,668.972,2260.863494,280.9329664,312.3965504,1.752,21314.7755
2019.8304,60,15,145,15,5935.721047,1796.910245,248.6979743,34.79787167,683.5945083,715.1702776,551.88,263.4174287,40.76028,1705.044183,342.5214158,3823.984132,668.972,2359.161907,280.9329664,312.3965504,1.752,19765.71479
2019.8304,60,15,145,17.5,5872.014581,2079.865574,248.7166364,34.80986006,683.8035434,669.534113,551.88,273.4671577,40.76028,1695.481059,343.3779893,3823.984132,668.972,2359.161907,280.9329664,312.3965504,1.752,19940.91035
2019.8304,60,15,145,20,5838.065868,2679.664768,248.167941,34.79166921,684.0317256,657.1186217,551.88,279.2411556,40.76028,1690.409926,342.1852254,3823.984132,668.972,2359.161907,280.9329664,312.3965504,1.752,20493.51674
2019.8304,60,15,145,22.5,5823.488709,4374.902149,248.496053,34.80140757,683.8561854,653.5432111,551.88,282.6920416,40.76028,1688.235998,341.6284258,3823.984132,668.972,2359.161907,280.9329664,312.3965504,1.752,22171.48402
2019.8304,60,15,145,25,5816.561132,3625.205424,250.0374963,34.84590385,684.1208734,652.3015476,551.88,281.2750645,40.76028,1687.213504,341.6731347,3823.984132,668.972,2359.161907,280.9329664,312.3965504,1.752,21413.07392
2019.8304,35,15,160,15,5949.08437,1887.053223,250.6642011,35.08198229,698.4992028,723.2649443,551.88,272.3120638,40.76028,1707.040049,345.5966294,4196.634532,738.176,1376.177779,280.9329664,312.3965504,1.752,19367.30677
2019.8304,35,15,160,17.5,5879.617375,2280.428766,250.4932149,35.08176857,698.4873273,672.3672683,551.88,282.1728689,40.76028,1696.603729,345.2704082,4196.634532,738.176,1376.177779,280.9329664,312.3965504,1.752,19639.23283
2019.8304,35,15,160,20,5841.918338,2721.888959,250.3419385,35.07829194,698.333048,657.966278,551.88,288.3326937,40.76028,1690.974693,345.9599318,4196.634532,738.176,1376.177779,280.9329664,312.3965504,1.752,20029.50428
2019.8304,35,15,160,22.5,5820.482496,4665.939277,250.2726111,35.07592826,698.2178035,653.1318988,551.88,291.3015319,40.76028,1687.788344,345.1812533,4196.634532,738.176,1376.177779,280.9329664,312.3965504,1.752,21946.10125
2019.8304,35,15,160,25,5815.886992,3285.092162,250.9498113,35.09681252,698.1567172,652.249728,551.88,289.1507885,40.76028,1687.112735,345.3158602,4196.634532,738.176,1376.177779,280.9329664,312.3965504,1.752,20557.72172
2019.8304,45,15,160,15,5949.08437,1887.053223,250.6642011,35.08198229,698.4992028,723.2649443,551.88,272.3120638,40.76028,1707.040049,345.5966294,4196.634532,738.176,1769.37143,280.9329664,312.3965504,1.752,19760.50043
2019.8304,45,15,160,17.5,5879.617375,2280.428766,250.4932149,35.08176857,698.4873273,672.3672683,551.88,282.1728689,40.76028,1696.603729,345.2704082,4196.634532,738.176,1769.37143,280.9329664,312.3965504,1.752,20032.42649
2019.8304,45,15,160,20,5841.918338,2721.888959,250.3419385,35.07829194,698.333048,657.966278,551.88,288.3326937,40.76028,1690.974693,345.9599318,4196.634532,738.176,1769.37143,280.9329664,312.3965504,1.752,20422.69793
2019.8304,45,15,160,22.5,5820.482496,4665.939277,250.2726111,35.07592826,698.2178035,653.1318988,551.88,291.3015319,40.76028,1687.788344,345.1812533,4196.634532,738.176,1769.37143,280.9329664,312.3965504,1.752,22339.2949
2019.8304,45,15,160,25,5815.886992,3285.092162,250.9498113,35.09681252,698.1567172,652.249728,551.88,289.1507885,40.76028,1687.112735,345.3158602,4196.634532,738.176,1769.37143,280.9329664,312.3965504,1.752,20950.91537
2019.8304,50,15,160,15,5949.08437,1887.053223,250.6642011,35.08198229,698.4992028,723.2649443,551.88,272.3120638,40.76028,1707.040049,345.5966294,4196.634532,738.176,1965.968256,280.9329664,312.3965504,1.752,19957.09725
2019.8304,50,15,160,17.5,5879.617375,2280.428766,250.4932149,35.08176857,698.4873273,672.3672683,551.88,282.1728689,40.76028,1696.603729,345.2704082,4196.634532,738.176,1965.968256,280.9329664,312.3965504,1.752,20229.02331
2019.8304,50,15,160,20,5841.918338,2721.888959,250.3419385,35.07829194,698.333048,657.966278,551.88,288.3326937,40.76028,1690.974693,345.9599318,4196.634532,738.176,1965.968256,280.9329664,312.3965504,1.752,20619.29476
2019.8304,50,15,160,22.5,5820.482496,4665.939277,250.2726111,35.07592826,698.2178035,653.1318988,551.88,291.3015319,40.76028,1687.788344,345.1812533,4196.634532,738.176,1965.968256,280.9329664,312.3965504,1.752,22535.89173
2019.8304,50,15,160,25,5815.886992,3285.092162,250.9498113,35.09681252,698.1567172,652.249728,551.88,289.1507885,40.76028,1687.112735,345.3158602,4196.634532,738.176,1965.968256,280.9329664,312.3965504,1.752,21147.51219
2019.8304,57.5,15,160,15,5949.08437,1887.053223,250.6642011,35.08198229,698.4992028,723.2649443,551.88,272.3120638,40.76028,1707.040049,345.5966294,4196.634532,738.176,2260.863494,280.9329664,312.3965504,1.752,20251.99249
2019.8304,57.5,15,160,17.5,5879.617375,2280.428766,250.4932149,35.08176857,698.4873273,672.3672683,551.88,282.1728689,40.76028,1696.603729,345.2704082,4196.634532,738.176,2260.863494,280.9329664,312.3965504,1.752,20523.91855
2019.8304,57.5,15,160,20,5841.918338,2721.888959,250.3419385,35.07829194,698.333048,657.966278,551.88,288.3326937,40.76028,1690.974693,345.9599318,4196.634532,738.176,2260.863494,280.9329664,312.3965504,1.752,20914.18999
2019.8304,57.5,15,160,22.5,5820.482496,4665.939277,250.2726111,35.07592826,698.2178035,653.1318988,551.88,291.3015319,40.76028,1687.788344,345.1812533,4196.634532,738.176,2260.863494,280.9329664,312.3965504,1.752,22830.78697
2019.8304,57.5,15,160,25,5815.886992,3285.092162,250.9498113,35.09681252,698.1567172,652.249728,551.88,289.1507885,40.76028,1687.112735,345.3158602,4196.634532,738.176,2260.863494,280.9329664,312.3965504,1.752,21442.40743
2019.8304,60,15,160,15,5949.08437,1887.053223,250.6642011,35.08198229,698.4992028,723.2649443,551.88,272.3120638,40.76028,1707.040049,345.5966294,4196.634532,738.176,2359.161907,280.9329664,312.3965504,1.752,20350.2909
2019.8304,60,15,160,17.5,5879.617375,2280.428766,250.4932149,35.08176857,698.4873273,672.3672683,551.88,282.1728689,40.76028,1696.603729,345.2704082,4196.634532,738.176,2359.161907,280.9329664,312.3965504,1.752,20622.21696
2019.8304,60,15,160,20,5841.918338,2721.888959,250.3419385,35.07829194,698.333048,657.966278,551.88,288.3326937,40.76028,1690.974693,345.9599318,4196.634532,738.176,2359.161907,280.9329664,312.3965504,1.752,21012.48841
2019.8304,60,15,160,22.5,5820.482496,4665.939277,250.2726111,35.07592826,698.2178035,653.1318988,551.88,291.3015319,40.76028,1687.788344,345.1812533,4196.634532,738.176,2359.161907,280.9329664,312.3965504,1.752,22929.08538
2019.8304,60,15,160,25,5815.886992,3285.092162,250.9498113,35.09681252,698.1567172,652.249728,551.88,289.1507885,40.76028,1687.112735,345.3158602,4196.634532,738.176,2359.161907,280.9329664,312.3965504,1.752,21540.70584
2019.8304,35,10,85,15,5886.089946,1438.249717,232.8383425,32.77010678,656.4104174,683.1631684,551.88,224.0130538,40.76028,1697.667492,328.7321875,2270.661684,392.156,1376.177779,280.9329664,312.3965504,1.752,16406.65169
2019.8304,35,10,85,17.5,5846.903305,1548.225307,231.8860177,32.75137411,656.5113,660.4141097,551.88,231.2071224,40.76028,1691.783542,332.7102689,2270.661684,392.156,1376.177779,280.9329664,312.3965504,1.752,16459.10961
2019.8304,35,10,85,20,5828.170163,1553.546695,232.5087596,32.76442781,656.4881103,654.5688602,551.88,231.1394671,40.76028,1688.958595,332.4060639,2270.661684,392.156,1376.177779,280.9329664,312.3965504,1.752,16437.2684
2019.8304,35,10,85,22.5,5817.136416,1684.023646,231.238263,32.73896737,656.4688468,652.4184926,551.88,233.2212161,40.76028,1687.304263,333.2302876,2270.661684,392.156,1376.177779,280.9329664,312.3965504,1.752,16554.49766
2019.8304,35,10,85,25,5815.426554,1664.447283,232.6242587,32.77159409,656.4740301,652.0883241,551.88,233.5681304,40.76028,1687.049076,333.2540918,2270.661684,392.156,1376.177779,280.9329664,312.3965504,1.752,16534.4206
2019.8304,45,10,85,15,5886.089946,1438.249717,232.8383425,32.77010678,656.4104174,683.1631684,551.88,224.0130538,40.76028,1697.667492,328.7321875,2270.661684,392.156,1769.37143,280.9329664,312.3965504,1.752,16799.84534
2019.8304,45,10,85,17.5,5846.903305,1548.225307,231.8860177,32.75137411,656.5113,660.4141097,551.88,231.2071224,40.76028,1691.783542,332.7102689,2270.661684,392.156,1769.37143,280.9329664,312.3965504,1.752,16852.30326
2019.8304,45,10,85,20,5828.170163,1553.546695,232.5087596,32.76442781,656.4881103,654.5688602,551.88,231.1394671,40.76028,1688.958595,332.4060639,2270.661684,392.156,1769.37143,280.9329664,312.3965504,1.752,16830.46205
2019.8304,45,10,85,22.5,5817.136416,1684.023646,231.238263,32.73896737,656.4688468,652.4184926,551.88,233.2212161,40.76028,1687.304263,333.2302876,2270.661684,392.156,1769.37143,280.9329664,312.3965504,1.752,16947.69131
2019.8304,45,10,85,25,5815.426554,1664.447283,232.6242587,32.77159409,656.4740301,652.0883241,551.88,233.5681304,40.76028,1687.049076,333.2540918,2270.661684,392.156,1769.37143,280.9329664,312.3965504,1.752,16927.61425
2019.8304,50,10,85,15,5886.089946,1438.249717,232.8383425,32.77010678,656.4104174,683.1631684,551.88,224.0130538,40.76028,1697.667492,328.7321875,2270.661684,392.156,1965.968256,280.9329664,312.3965504,1.752,16996.44217
2019.8304,50,10,85,17.5,5846.903305,1548.225307,231.8860177,32.75137411,656.5113,660.4141097,551.88,231.2071224,40.76028,1691.783542,332.7102689,2270.661684,392.156,1965.968256,280.9329664,312.3965504,1.752,17048.90008
2019.8304,50,10,85,20,5828.170163,1553.546695,232.5087596,32.76442781,656.4881103,654.5688602,551.88,231.1394671,40.76028,1688.958595,332.4060639,2270.661684,392.156,1965.968256,280.9329664,312.3965504,1.752,17027.05888
2019.8304,50,10,85,22.5,5817.136416,1684.023646,231.238263,32.73896737,656.4688468,652.4184926,551.88,233.2212161,40.76028,1687.304263,333.2302876,2270.661684,392.156,1965.968256,280.9329664,312.3965504,1.752,17144.28814
2019.8304,50,10,85,25,5815.426554,1664.447283,232.6242587,32.77159409,656.4740301,652.0883241,551.88,233.5681304,40.76028,1687.049076,333.2540918,2270.661684,392.156,1965.968256,280.9329664,312.3965504,1.752,17124.21108
2019.8304,57.5,10,85,15,5886.089946,1438.249717,232.8383425,32.77010678,656.4104174,683.1631684,551.88,224.0130538,40.76028,1697.667492,328.7321875,2270.661684,392.156,2260.863494,280.9329664,312.3965504,1.752,17291.33741
2019.8304,57.5,10,85,17.5,5846.903305,1548.225307,231.8860177,32.75137411,656.5113,660.4141097,551.88,231.2071224,40.76028,1691.783542,332.7102689,2270.661684,392.156,2260.863494,280.9329664,312.3965504,1.752,17343.79532
2019.8304,57.5,10,85,20,5828.170163,1553.546695,232.5087596,32.76442781,656.4881103,654.5688602,551.88,231.1394671,40.76028,1688.958595,332.4060639,2270.661684,392.156,2260.863494,280.9329664,312.3965504,1.752,17321.95412
2019.8304,57.5,10,85,22.5,5817.136416,1684.023646,231.238263,32.73896737,656.4688468,652.4184926,551.88,233.2212161,40.76028,1687.304263,333.2302876,2270.661684,392.156,2260.863494,280.9329664,312.3965504,1.752,17439.18337
2019.8304,57.5,10,85,25,5815.426554,1664.447283,232.6242587,32.77159409,656.4740301,652.0883241,551.88,233.5681304,40.76028,1687.049076,333.2540918,2270.661684,392.156,2260.863494,280.9329664,312.3965504,1.752,17419.10632
2019.8304,60,10,85,15,5886.089946,1438.249717,232.8383425,32.77010678,656.4104174,683.1631684,551.88,224.0130538,40.76028,1697.667492,328.7321875,2270.661684,392.156,2359.161907,280.9329664,312.3965504,1.752,17389.63582
2019.8304,60,10,85,17.5,5846.903305,1548.225307,231.8860177,32.75137411,656.5113,660.4141097,551.88,231.2071224,40.76028,1691.783542,332.7102689,2270.661684,392.156,2359.161907,280.9329664,312.3965504,1.752,17442.09373
2019.8304,60,10,85,20,5828.170163,1553.546695,232.5087596,32.76442781,656.4881103,654.5688602,551.88,231.1394671,40.76028,1688.958595,332.4060639,2270.661684,392.156,2359.161907,280.9329664,312.3965504,1.752,17420.25253
2019.8304,60,10,85,22.5,5817.136416,1684.023646,231.238263,32.73896737,656.4688468,652.4184926,551.88,233.2212161,40.76028,1687.304263,333.2302876,2270.661684,392.156,2359.161907,280.9329664,312.3965504,1.752,17537.48179
2019.8304,60,10,85,25,5815.426554,1664.447283,232.6242587,32.77159409,656.4740301,652.0883241,551.88,233.5681304,40.76028,1687.049076,333.2540918,2270.661684,392.156,2359.161907,280.9329664,312.3965504,1.752,17517.40473
2019.8304,35,10,100,15,5898.14055,1515.855853,236.4827114,33.4109669,661.8404034,690.6475642,551.88,232.7966345,40.76028,1699.474218,332.4604248,2643.312084,461.36,1376.177779,280.9329664,312.3965504,1.752,16969.68099
2019.8304,35,10,100,17.5,5852.971411,1646.848093,237.6391235,33.43593194,661.6948139,662.4426501,551.88,241.0199819,40.76028,1692.682466,336.1214023,2643.312084,461.36,1376.177779,280.9329664,312.3965504,1.752,17033.42753
2019.8304,35,10,100,20,5830.43758,1612.552991,237.9840596,33.4461738,661.5831521,655.1113471,551.88,243.1719926,40.76028,1689.29014,336.8632575,2643.312084,461.36,1376.177779,280.9329664,312.3965504,1.752,16969.01235
2019.8304,35,10,100,22.5,5818.455954,1887.886531,237.5370973,33.43828655,661.7039897,652.6304124,551.88,244.2965456,40.76028,1687.50596,336.4527446,2643.312084,461.36,1376.177779,280.9329664,312.3965504,1.752,17228.47918
2019.8304,35,10,100,25,5813.523484,1915.900181,237.2679658,33.4267516,661.431048,651.8756152,551.88,245.6402094,40.76028,1686.762949,336.2540935,2643.312084,461.36,1376.177779,280.9329664,312.3965504,1.752,17250.65396
2019.8304,45,10,100,15,5898.14055,1515.855853,236.4827114,33.4109669,661.8404034,690.6475642,551.88,232.7966345,40.76028,1699.474218,332.4604248,2643.312084,461.36,1769.37143,280.9329664,312.3965504,1.752,17362.87464
2019.8304,45,10,100,17.5,5852.971411,1646.848093,237.6391235,33.43593194,661.6948139,662.4426501,551.88,241.0199819,40.76028,1692.682466,336.1214023,2643.312084,461.36,1769.37143,280.9329664,312.3965504,1.752,17426.62118
2019.8304,45,10,100,20,5830.43758,1612.552991,237.9840596,33.4461738,661.5831521,655.1113471,551.88,243.1719926,40.76028,1689.29014,336.8632575,2643.312084,461.36,1769.37143,280.9329664,312.3965504,1.752,17362.206
2019.8304,45,10,100,22.5,5818.455954,1887.886531,237.5370973,33.43828655,661.7039897,652.6304124,551.88,244.2965456,40.76028,1687.50596,336.4527446,2643.312084,461.36,1769.37143,280.9329664,312.3965504,1.752,17621.67283
2019.8304,45,10,100,25,5813.523484,1915.900181,237.2679658,33.4267516,661.431048,651.8756152,551.88,245.6402094,40.76028,1686.762949,336.2540935,2643.312084,461.36,1769.37143,280.9329664,312.3965504,1.752,17643.84761
2019.8304,50,10,100,15,5898.14055,1515.855853,236.4827114,33.4109669,661.8404034,690.6475642,551.88,232.7966345,40.76028,1699.474218,332.4604248,2643.312084,461.36,1965.968256,280.9329664,312.3965504,1.752,17559.47146
2019.8304,50,10,100,17.5,5852.971411,1646.848093,237.6391235,33.43593194,661.6948139,662.4426501,551.88,241.0199819,40.76028,1692.682466,336.1214023,2643.312084,461.36,1965.968256,280.9329664,312.3965504,1.752,17623.21801
2019.8304,50,10,100,20,5830.43758,1612.552991,237.9840596,33.4461738,661.5831521,655.1113471,551.88,243.1719926,40.76028,1689.29014,336.8632575,2643.312084,461.36,1965.968256,280.9329664,312.3965504,1.752,17558.80283
2019.8304,50,10,100,22.5,5818.455954,1887.886531,237.5370973,33.43828655,661.7039897,652.6304124,551.88,244.2965456,40.76028,1687.50596,336.4527446,2643.312084,461.36,1965.968256,280.9329664,312.3965504,1.752,17818.26966
2019.8304,50,10,100,25,5813.523484,1915.900181,237.2679658,33.4267516,661.431048,651.8756152,551.88,245.6402094,40.76028,1686.762949,336.2540935,2643.312084,461.36,1965.968256,280.9329664,312.3965504,1.752,17840.44443
2019.8304,57.5,10,100,15,5898.14055,1515.855853,236.4827114,33.4109669,661.8404034,690.6475642,551.88,232.7966345,40.76028,1699.474218,332.4604248,2643.312084,461.36,2260.863494,280.9329664,312.3965504,1.752,17854.3667
2019.8304,57.5,10,100,17.5,5852.971411,1646.848093,237.6391235,33.43593194,661.6948139,662.4426501,551.88,241.0199819,40.76028,1692.682466,336.1214023,2643.312084,461.36,2260.863494,280.9329664,312.3965504,1.752,17918.11325
2019.8304,57.5,10,100,20,5830.43758,1612.552991,237.9840596,33.4461738,661.5831521,655.1113471,551.88,243.1719926,40.76028,1689.29014,336.8632575,2643.312084,461.36,2260.863494,280.9329664,312.3965504,1.752,17853.69807
2019.8304,57.5,10,100,22.5,5818.455954,1887.886531,237.5370973,33.43828655,661.7039897,652.6304124,551.88,244.2965456,40.76028,1687.50596,336.4527446,2643.312084,461.36,2260.863494,280.9329664,312.3965504,1.752,18113.1649
2019.8304,57.5,10,100,25,5813.523484,1915.900181,237.2679658,33.4267516,661.431048,651.8756152,551.88,245.6402094,40.76028,1686.762949,336.2540935,2643.312084,461.36,2260.863494,280.9329664,312.3965504,1.752,18135.33967
2019.8304,60,10,100,15,5898.14055,1515.855853,236.4827114,33.4109669,661.8404034,690.6475642,551.88,232.7966345,40.76028,1699.474218,332.4604248,2643.312084,461.36,2359.161907,280.9329664,312.3965504,1.752,17952.66511
2019.8304,60,10,100,17.5,5852.971411,1646.848093,237.6391235,33.43593194,661.6948139,662.4426501,551.88,241.0199819,40.76028,1692.682466,336.1214023,2643.312084,461.36,2359.161907,280.9329664,312.3965504,1.752,18016.41166
2019.8304,60,10,100,20,5830.43758,1612.552991,237.9840596,33.4461738,661.5831521,655.1113471,551.88,243.1719926,40.76028,1689.29014,336.8632575,2643.312084,461.36,2359.161907,280.9329664,312.3965504,1.752,17951.99648
2019.8304,60,10,100,22.5,5818.455954,1887.886531,237.5370973,33.43828655,661.7039897,652.6304124,551.88,244.2965456,40.76028,1687.50596,336.4527446,2643.312084,461.36,2359.161907,280.9329664,312.3965504,1.752,18211.46331
2019.8304,60,10,100,25,5813.523484,1915.900181,237.2679658,33.4267516,661.431048,651.8756152,551.88,245.6402094,40.76028,1686.762949,336.2540935,2643.312084,461.36,2359.161907,280.9329664,312.3965504,1.752,18233.63809
2019.8304,35,10,115,15,5910.279468,1601.973371,241.5144145,33.94442766,667.3960014,697.9235081,551.88,242.7028573,40.76028,1701.282546,336.4860379,3015.962484,530.564,1376.177779,280.9329664,312.3965504,1.752,17543.92869
2019.8304,35,10,115,17.5,5859.667336,1771.333282,241.793441,33.95024601,666.9529397,664.7213256,551.88,251.6510462,40.76028,1693.67355,339.5373737,3015.962484,530.564,1376.177779,280.9329664,312.3965504,1.752,17633.7066
2019.8304,35,10,115,20,5834.986204,2078.237822,242.6104771,33.96901599,666.8528195,656.1307779,551.88,254.7364609,40.76028,1689.953299,339.2156266,3015.962484,530.564,1376.177779,280.9329664,312.3965504,1.752,17907.11856
2019.8304,35,10,115,22.5,5820.902841,1980.113544,242.2961833,33.96489606,666.9277231,653.03289,551.88,255.7539662,40.76028,1687.862548,338.6145513,3015.962484,530.564,1376.177779,280.9329664,312.3965504,1.752,17789.8952
2019.8304,35,10,115,25,5814.894443,2230.70322,241.7161672,33.93945609,666.7156258,652.0535247,551.88,256.3418489,40.76028,1686.967687,338.1314747,3015.962484,530.564,1376.177779,280.9329664,312.3965504,1.752,18031.88951
2019.8304,45,10,115,15,5910.279468,1601.973371,241.5144145,33.94442766,667.3960014,697.9235081,551.88,242.7028573,40.76028,1701.282546,336.4860379,3015.962484,530.564,1769.37143,280.9329664,312.3965504,1.752,17937.12234
2019.8304,45,10,115,17.5,5859.667336,1771.333282,241.793441,33.95024601,666.9529397,664.7213256,551.88,251.6510462,40.76028,1693.67355,339.5373737,3015.962484,530.564,1769.37143,280.9329664,312.3965504,1.752,18026.90025
2019.8304,45,10,115,20,5834.986204,2078.237822,242.6104771,33.96901599,666.8528195,656.1307779,551.88,254.7364609,40.76028,1689.953299,339.2156266,3015.962484,530.564,1769.37143,280.9329664,312.3965504,1.752,18300.31221
2019.8304,45,10,115,22.5,5820.902841,1980.113544,242.2961833,33.96489606,666.9277231,653.03289,551.88,255.7539662,40.76028,1687.862548,338.6145513,3015.962484,530.564,1769.37143,280.9329664,312.3965504,1.752,18183.08885
2019.8304,45,10,115,25,5814.894443,2230.70322,241.7161672,33.93945609,666.7156258,652.0535247,551.88,256.3418489,40.76028,1686.967687,338.1314747,3015.962484,530.564,1769.37143,280.9329664,312.3965504,1.752,18425.08316
2019.8304,50,10,115,15,5910.279468,1601.973371,241.5144145,33.94442766,667.3960014,697.9235081,551.88,242.7028573,40.76028,1701.282546,336.4860379,3015.962484,530.564,1965.968256,280.9329664,312.3965504,1.752,18133.71917
2019.8304,50,10,115,17.5,5859.667336,1771.333282,241.793441,33.95024601,666.9529397,664.7213256,551.88,251.6510462,40.76028,1693.67355,339.5373737,3015.962484,530.564,1965.968256,280.9329664,312.3965504,1.752,18223.49708
2019.8304,50,10,115,20,5834.986204,2078.237822,242.6104771,33.96901599,666.8528195,656.1307779,551.88,254.7364609,40.76028,1689.953299,339.2156266,3015.962484,530.564,1965.968256,280.9329664,312.3965504,1.752,18496.90904
2019.8304,50,10,115,22.5,5820.902841,1980.113544,242.2961833,33.96489606,666.9277231,653.03289,551.88,255.7539662,40.76028,1687.862548,338.6145513,3015.962484,530.564,1965.968256,280.9329664,312.3965504,1.752,18379.68568
2019.8304,50,10,115,25,5814.894443,2230.70322,241.7161672,33.93945609,666.7156258,652.0535247,551.88,256.3418489,40.76028,1686.967687,338.1314747,3015.962484,530.564,1965.968256,280.9329664,312.3965504,1.752,18621.67998
2019.8304,57.5,10,115,15,5910.279468,1601.973371,241.5144145,33.94442766,667.3960014,697.9235081,551.88,242.7028573,40.76028,1701.282546,336.4860379,3015.962484,530.564,2260.863494,280.9329664,312.3965504,1.752,18428.61441
2019.8304,57.5,10,115,17.5,5859.667336,1771.333282,241.793441,33.95024601,666.9529397,664.7213256,551.88,251.6510462,40.76028,1693.67355,339.5373737,3015.962484,530.564,2260.863494,280.9329664,312.3965504,1.752,18518.39232
2019.8304,57.5,10,115,20,5834.986204,2078.237822,242.6104771,33.96901599,666.8528195,656.1307779,551.88,254.7364609,40.76028,1689.953299,339.2156266,3015.962484,530.564,2260.863494,280.9329664,312.3965504,1.752,18791.80428
2019.8304,57.5,10,115,22.5,5820.902841,1980.113544,242.2961833,33.96489606,666.9277231,653.03289,551.88,255.7539662,40.76028,1687.862548,338.6145513,3015.962484,530.564,2260.863494,280.9329664,312.3965504,1.752,18674.58092
2019.8304,57.5,10,115,25,5814.894443,2230.70322,241.7161672,33.93945609,666.7156258,652.0535247,551.88,256.3418489,40.76028,1686.967687,338.1314747,3015.962484,530.564,2260.863494,280.9329664,312.3965504,1.752,18916.57522
2019.8304,60,10,115,15,5910.279468,1601.973371,241.5144145,33.94442766,667.3960014,697.9235081,551.88,242.7028573,40.76028,1701.282546,336.4860379,3015.962484,530.564,2359.161907,280.9329664,312.3965504,1.752,18526.91282
2019.8304,60,10,115,17.5,5859.667336,1771.333282,241.793441,33.95024601,666.9529397,664.7213256,551.88,251.6510462,40.76028,1693.67355,339.5373737,3015.962484,530.564,2359.161907,280.9329664,312.3965504,1.752,18616.69073
2019.8304,60,10,115,20,5834.986204,2078.237822,242.6104771,33.96901599,666.8528195,656.1307779,551.88,254.7364609,40.76028,1689.953299,339.2156266,3015.962484,530.564,2359.161907,280.9329664,312.3965504,1.752,18890.10269
2019.8304,60,10,115,22.5,5820.902841,1980.113544,242.2961833,33.96489606,666.9277231,653.03289,551.88,255.7539662,40.76028,1687.862548,338.6145513,3015.962484,530.564,2359.161907,280.9329664,312.3965504,1.752,18772.87933
2019.8304,60,10,115,25,5814.894443,2230.70322,241.7161672,33.93945609,666.7156258,652.0535247,551.88,256.3418489,40.76028,1686.967687,338.1314747,3015.962484,530.564,2359.161907,280.9329664,312.3965504,1.752,19014.87364
2019.8304,35,10,129.55,15,5921.647031,1688.85874,245.610328,34.3722705,673.2634313,705.369324,551.88,252.2867044,40.76028,1702.964566,339.6152098,3377.433372,597.69188,1376.177779,280.9329664,312.3965504,1.752,18103.01243
2019.8304,35,10,129.55,17.5,5865.415611,1900.499888,245.1727118,34.36750725,672.9541257,666.8625731,551.88,261.8354782,40.76028,1694.517808,341.8047975,3377.433372,597.69188,1376.177779,280.9329664,312.3965504,1.752,18222.45533
2019.8304,35,10,129.55,20,5837.45478,2482.441808,245.7397879,34.37662329,673.018059,656.7816111,551.88,265.9539417,40.76028,1690.315343,340.3936555,3377.433372,597.69188,1376.177779,280.9329664,312.3965504,1.752,18765.50044
2019.8304,35,10,129.55,22.5,5823.037405,2774.284451,245.6454968,34.37803787,672.9653963,653.4048657,551.88,267.9000328,40.76028,1688.172335,339.8865801,3377.433372,597.69188,1376.177779,280.9329664,312.3965504,1.752,19038.69943
2019.8304,35,10,129.55,25,5816.371681,2847.954865,245.9155479,34.37724607,673.0063305,652.2483359,551.88,267.4248401,40.76028,1687.187494,339.4676835,3377.433372,597.69188,1376.177779,280.9329664,312.3965504,1.752,19102.97885
2019.8304,45,10,129.55,15,5921.647031,1688.85874,245.610328,34.3722705,673.2634313,705.369324,551.88,252.2867044,40.76028,1702.964566,339.6152098,3377.433372,597.69188,1769.37143,280.9329664,312.3965504,1.752,18496.20608
2019.8304,45,10,129.55,17.5,5865.415611,1900.499888,245.1727118,34.36750725,672.9541257,666.8625731,551.88,261.8354782,40.76028,1694.517808,341.8047975,3377.433372,597.69188,1769.37143,280.9329664,312.3965504,1.752,18615.64898
2019.8304,45,10,129.55,20,5837.45478,2482.441808,245.7397879,34.37662329,673.018059,656.7816111,551.88,265.9539417,40.76028,1690.315343,340.3936555,3377.433372,597.69188,1769.37143,280.9329664,312.3965504,1.752,19158.69409
2019.8304,45,10,129.55,22.5,5823.037405,2774.284451,245.6454968,34.37803787,672.9653963,653.4048657,551.88,267.9000328,40.76028,1688.172335,339.8865801,3377.433372,597.69188,1769.37143,280.9329664,312.3965504,1.752,19431.89308
2019.8304,45,10,129.55,25,5816.371681,2847.954865,245.9155479,34.37724607,673.0063305,652.2483359,551.88,267.4248401,40.76028,1687.187494,339.4676835,3377.433372,597.69188,1769.37143,280.9329664,312.3965504,1.752,19496.1725
2019.8304,50,10,129.55,15,5921.647031,1688.85874,245.610328,34.3722705,673.2634313,705.369324,551.88,252.2867044,40.76028,1702.964566,339.6152098,3377.433372,597.69188,1965.968256,280.9329664,312.3965504,1.752,18692.80291
2019.8304,50,10,129.55,17.5,5865.415611,1900.499888,245.1727118,34.36750725,672.9541257,666.8625731,551.88,261.8354782,40.76028,1694.517808,341.8047975,3377.433372,597.69188,1965.968256,280.9329664,312.3965504,1.752,18812.24581
2019.8304,50,10,129.55,20,5837.45478,2482.441808,245.7397879,34.37662329,673.018059,656.7816111,551.88,265.9539417,40.76028,1690.315343,340.3936555,3377.433372,597.69188,1965.968256,280.9329664,312.3965504,1.752,19355.29091
2019.8304,50,10,129.55,22.5,5823.037405,2774.284451,245.6454968,34.37803787,672.9653963,653.4048657,551.88,267.9000328,40.76028,1688.172335,339.8865801,3377.433372,597.69188,1965.968256,280.9329664,312.3965504,1.752,19628.4899
2019.8304,50,10,129.55,25,5816.371681,2847.954865,245.9155479,34.37724607,673.0063305,652.2483359,551.88,267.4248401,40.76028,1687.187494,339.4676835,3377.433372,597.69188,1965.968256,280.9329664,312.3965504,1.752,19692.76933
2019.8304,57.5,10,129.55,15,5921.647031,1688.85874,245.610328,34.3722705,673.2634313,705.369324,551.88,252.2867044,40.76028,1702.964566,339.6152098,3377.433372,597.69188,2260.863494,280.9329664,312.3965504,1.752,18987.69815
2019.8304,57.5,10,129.55,17.5,5865.415611,1900.499888,245.1727118,34.36750725,672.9541257,666.8625731,551.88,261.8354782,40.76028,1694.517808,341.8047975,3377.433372,597.69188,2260.863494,280.9329664,312.3965504,1.752,19107.14104
2019.8304,57.5,10,129.55,20,5837.45478,2482.441808,245.7397879,34.37662329,673.018059,656.7816111,551.88,265.9539417,40.76028,1690.315343,340.3936555,3377.433372,597.69188,2260.863494,280.9329664,312.3965504,1.752,19650.18615
2019.8304,57.5,10,129.55,22.5,5823.037405,2774.284451,245.6454968,34.37803787,672.9653963,653.4048657,551.88,267.9000328,40.76028,1688.172335,339.8865801,3377.433372,597.69188,2260.863494,280.9329664,312.3965504,1.752,19923.38514
2019.8304,57.5,10,129.55,25,5816.371681,2847.954865,245.9155479,34.37724607,673.0063305,652.2483359,551.88,267.4248401,40.76028,1687.187494,339.4676835,3377.433372,597.69188,2260.863494,280.9329664,312.3965504,1.752,19987.66457
2019.8304,60,10,129.55,15,5921.647031,1688.85874,245.610328,34.3722705,673.2634313,705.369324,551.88,252.2867044,40.76028,1702.964566,339.6152098,3377.433372,597.69188,2359.161907,280.9329664,312.3965504,1.752,19085.99656
2019.8304,60,10,129.55,17.5,5865.415611,1900.499888,245.1727118,34.36750725,672.9541257,666.8625731,551.88,261.8354782,40.76028,1694.517808,341.8047975,3377.433372,597.69188,2359.161907,280.9329664,312.3965504,1.752,19205.43946
2019.8304,60,10,129.55,20,5837.45478,2482.441808,245.7397879,34.37662329,673.018059,656.7816111,551.88,265.9539417,40.76028,1690.315343,340.3936555,3377.433372,597.69188,2359.161907,280.9329664,312.3965504,1.752,19748.48457
2019.8304,60,10,129.55,22.5,5823.037405,2774.284451,245.6454968,34.37803787,672.9653963,653.4048657,551.88,267.9000328,40.76028,1688.172335,339.8865801,3377.433372,597.69188,2359.161907,280.9329664,312.3965504,1.752,20021.68356
2019.8304,60,10,129.55,25,5816.371681,2847.954865,245.9155479,34.37724607,673.0063305,652.2483359,551.88,267.4248401,40.76028,1687.187494,339.4676835,3377.433372,597.69188,2359.161907,280.9329664,312.3965504,1.752,20085.96298
2019.8304,35,10,145,15,5933.678254,1781.753982,248.368659,34.7441639,681.7773849,713.7738702,551.88,261.9019396,40.76028,1704.741519,342.1237428,3761.263284,668.972,1376.177779,280.9329664,312.3965504,1.752,18696.99838
2019.8304,35,10,145,17.5,5871.024853,2052.030205,248.2811468,34.75342783,681.9267829,669.1348712,551.88,271.9130263,40.76028,1695.336305,343.1786698,3761.263284,668.972,1376.177779,280.9329664,312.3965504,1.752,18861.71415
2019.8304,35,10,145,20,5837.946652,2670.15079,247.8691133,34.73818258,682.1548147,657.068083,551.88,277.4739292,40.76028,1690.391724,341.8179846,3761.263284,668.972,1376.177779,280.9329664,312.3965504,1.752,19433.74613
2019.8304,35,10,145,22.5,5823.648063,4168.957395,248.1589689,34.74739278,681.9876932,653.5578417,551.88,280.7750483,40.76028,1688.2598,341.2871037,3761.263284,668.972,1376.177779,280.9329664,312.3965504,1.752,20915.51417
2019.8304,35,10,145,25,5816.645557,3555.756904,249.5986327,34.78762483,682.2467125,652.3069158,551.88,279.4652741,40.76028,1687.226417,341.2642663,3761.263284,668.972,1376.177779,280.9329664,312.3965504,1.752,20293.43316
2019.8304,45,10,145,15,5933.678254,1781.753982,248.368659,34.7441639,681.7773849,713.7738702,551.88,261.9019396,40.76028,1704.741519,342.1237428,3761.263284,668.972,1769.37143,280.9329664,312.3965504,1.752,19090.19203
2019.8304,45,10,145,17.5,5871.024853,2052.030205,248.2811468,34.75342783,681.9267829,669.1348712,551.88,271.9130263,40.76028,1695.336305,343.1786698,3761.263284,668.972,1769.37143,280.9329664,312.3965504,1.752,19254.9078
2019.8304,45,10,145,20,5837.946652,2670.15079,247.8691133,34.73818258,682.1548147,657.068083,551.88,277.4739292,40.76028,1690.391724,341.8179846,3761.263284,668.972,1769.37143,280.9329664,312.3965504,1.752,19826.93978
2019.8304,45,10,145,22.5,5823.648063,4168.957395,248.1589689,34.74739278,681.9876932,653.5578417,551.88,280.7750483,40.76028,1688.2598,341.2871037,3761.263284,668.972,1769.37143,280.9329664,312.3965504,1.752,21308.70782
2019.8304,45,10,145,25,5816.645557,3555.756904,249.5986327,34.78762483,682.2467125,652.3069158,551.88,279.4652741,40.76028,1687.226417,341.2642663,3761.263284,668.972,1769.37143,280.9329664,312.3965504,1.752,20686.62682
2019.8304,50,10,145,15,5933.678254,1781.753982,248.368659,34.7441639,681.7773849,713.7738702,551.88,261.9019396,40.76028,1704.741519,342.1237428,3761.263284,668.972,1965.968256,280.9329664,312.3965504,1.752,19286.78885
2019.8304,50,10,145,17.5,5871.024853,2052.030205,248.2811468,34.75342783,681.9267829,669.1348712,551.88,271.9130263,40.76028,1695.336305,343.1786698,3761.263284,668.972,1965.968256,280.9329664,312.3965504,1.752,19451.50462
2019.8304,50,10,145,20,5837.946652,2670.15079,247.8691133,34.73818258,682.1548147,657.068083,551.88,277.4739292,40.76028,1690.391724,341.8179846,3761.263284,668.972,1965.968256,280.9329664,312.3965504,1.752,20023.53661
2019.8304,50,10,145,22.5,5823.648063,4168.957395,248.1589689,34.74739278,681.9876932,653.5578417,551.88,280.7750483,40.76028,1688.2598,341.2871037,3761.263284,668.972,1965.968256,280.9329664,312.3965504,1.752,21505.30464
2019.8304,50,10,145,25,5816.645557,3555.756904,249.5986327,34.78762483,682.2467125,652.3069158,551.88,279.4652741,40.76028,1687.226417,341.2642663,3761.263284,668.972,1965.968256,280.9329664,312.3965504,1.752,20883.22364
2019.8304,57.5,10,145,15,5933.678254,1781.753982,248.368659,34.7441639,681.7773849,713.7738702,551.88,261.9019396,40.76028,1704.741519,342.1237428,3761.263284,668.972,2260.863494,280.9329664,312.3965504,1.752,19581.68409
2019.8304,57.5,10,145,17.5,5871.024853,2052.030205,248.2811468,34.75342783,681.9267829,669.1348712,551.88,271.9130263,40.76028,1695.336305,343.1786698,3761.263284,668.972,2260.863494,280.9329664,312.3965504,1.752,19746.39986
2019.8304,57.5,10,145,20,5837.946652,2670.15079,247.8691133,34.73818258,682.1548147,657.068083,551.88,277.4739292,40.76028,1690.391724,341.8179846,3761.263284,668.972,2260.863494,280.9329664,312.3965504,1.752,20318.43185
2019.8304,57.5,10,145,22.5,5823.648063,4168.957395,248.1589689,34.74739278,681.9876932,653.5578417,551.88,280.7750483,40.76028,1688.2598,341.2871037,3761.263284,668.972,2260.863494,280.9329664,312.3965504,1.752,21800.19988
2019.8304,57.5,10,145,25,5816.645557,3555.756904,249.5986327,34.78762483,682.2467125,652.3069158,551.88,279.4652741,40.76028,1687.226417,341.2642663,3761.263284,668.972,2260.863494,280.9329664,312.3965504,1.752,21178.11888
2019.8304,60,10,145,15,5933.678254,1781.753982,248.368659,34.7441639,681.7773849,713.7738702,551.88,261.9019396,40.76028,1704.741519,342.1237428,3761.263284,668.972,2359.161907,280.9329664,312.3965504,1.752,19679.9825
2019.8304,60,10,145,17.5,5871.024853,2052.030205,248.2811468,34.75342783,681.9267829,669.1348712,551.88,271.9130263,40.76028,1695.336305,343.1786698,3761.263284,668.972,2359.161907,280.9329664,312.3965504,1.752,19844.69828
2019.8304,60,10,145,20,5837.946652,2670.15079,247.8691133,34.73818258,682.1548147,657.068083,551.88,277.4739292,40.76028,1690.391724,341.8179846,3761.263284,668.972,2359.161907,280.9329664,312.3965504,1.752,20416.73026
2019.8304,60,10,145,22.5,5823.648063,4168.957395,248.1589689,34.74739278,681.9876932,653.5578417,551.88,280.7750483,40.76028,1688.2598,341.2871037,3761.263284,668.972,2359.161907,280.9329664,312.3965504,1.752,21898.49829
2019.8304,60,10,145,25,5816.645557,3555.756904,249.5986327,34.78762483,682.2467125,652.3069158,551.88,279.4652741,40.76028,1687.226417,341.2642663,3761.263284,668.972,2359.161907,280.9329664,312.3965504,1.752,21276.41729
2019.8304,35,10,160,15,5946.634928,1871.831912,250.2753986,35.03803269,695.39304,721.9514447,551.88,270.808905,40.76028,1706.671848,344.9374582,4133.913684,738.176,1376.177779,280.9329664,312.3965504,1.752,19279.53223
2019.8304,35,10,160,17.5,5878.040164,2241.244742,250.3211052,35.04561824,695.5212739,671.814164,551.88,280.7659157,40.76028,1696.369342,344.8062638,4133.913684,738.176,1376.177779,280.9329664,312.3965504,1.752,19529.91785
2019.8304,35,10,160,20,5840.682886,2707.323824,249.8810887,35.0339562,695.4925019,657.7198931,551.88,287.0217005,40.76028,1690.794415,345.0851063,4133.913684,738.176,1376.177779,280.9329664,312.3965504,1.752,19945.02463
2019.8304,35,10,160,22.5,5821.265256,4785.137853,249.9886243,35.03624051,695.351042,653.2452061,551.88,290.2995012,40.76028,1687.905068,344.34453,4133.913684,738.176,1376.177779,280.9329664,312.3965504,1.752,21998.56258
2019.8304,35,10,160,25,5815.969148,3465.372314,251.0486858,35.06927862,695.3993456,652.2547929,551.88,288.3077061,40.76028,1687.124696,344.5246284,4133.913684,738.176,1376.177779,280.9329664,312.3965504,1.752,20671.05986
2019.8304,45,10,160,15,5946.634928,1871.831912,250.2753986,35.03803269,695.39304,721.9514447,551.88,270.808905,40.76028,1706.671848,344.9374582,4133.913684,738.176,1769.37143,280.9329664,312.3965504,1.752,19672.72588
2019.8304,45,10,160,17.5,5878.040164,2241.244742,250.3211052,35.04561824,695.5212739,671.814164,551.88,280.7659157,40.76028,1696.369342,344.8062638,4133.913684,738.176,1769.37143,280.9329664,312.3965504,1.752,19923.1115
2019.8304,45,10,160,20,5840.682886,2707.323824,249.8810887,35.0339562,695.4925019,657.7198931,551.88,287.0217005,40.76028,1690.794415,345.0851063,4133.913684,738.176,1769.37143,280.9329664,312.3965504,1.752,20338.21828
2019.8304,45,10,160,22.5,5821.265256,4785.137853,249.9886243,35.03624051,695.351042,653.2452061,551.88,290.2995012,40.76028,1687.905068,344.34453,4133.913684,738.176,1769.37143,280.9329664,312.3965504,1.752,22391.75623
2019.8304,45,10,160,25,5815.969148,3465.372314,251.0486858,35.06927862,695.3993456,652.2547929,551.88,288.3077061,40.76028,1687.124696,344.5246284,4133.913684,738.176,1769.37143,280.9329664,312.3965504,1.752,21064.25351
2019.8304,50,10,160,15,5946.634928,1871.831912,250.2753986,35.03803269,695.39304,721.9514447,551.88,270.808905,40.76028,1706.671848,344.9374582,4133.913684,738.176,1965.968256,280.9329664,312.3965504,1.752,19869.3227
2019.8304,50,10,160,17.5,5878.040164,2241.244742,250.3211052,35.04561824,695.5212739,671.814164,551.88,280.7659157,40.76028,1696.369342,344.8062638,4133.913684,738.176,1965.968256,280.9329664,312.3965504,1.752,20119.70833
2019.8304,50,10,160,20,5840.682886,2707.323824,249.8810887,35.0339562,695.4925019,657.7198931,551.88,287.0217005,40.76028,1690.794415,345.0851063,4133.913684,738.176,1965.968256,280.9329664,312.3965504,1.752,20534.81511
2019.8304,50,10,160,22.5,5821.265256,4785.137853,249.9886243,35.03624051,695.351042,653.2452061,551.88,290.2995012,40.76028,1687.905068,344.34453,4133.913684,738.176,1965.968256,280.9329664,312.3965504,1.752,22588.35306
2019.8304,50,10,160,25,5815.969148,3465.372314,251.0486858,35.06927862,695.3993456,652.2547929,551.88,288.3077061,40.76028,1687.124696,344.5246284,4133.913684,738.176,1965.968256,280.9329664,312.3965504,1.752,21260.85033
2019.8304,57.5,10,160,15,5946.634928,1871.831912,250.2753986,35.03803269,695.39304,721.9514447,551.88,270.808905,40.76028,1706.671848,344.9374582,4133.913684,738.176,2260.863494,280.9329664,312.3965504,1.752,20164.21794
2019.8304,57.5,10,160,17.5,5878.040164,2241.244742,250.3211052,35.04561824,695.5212739,671.814164,551.88,280.7659157,40.76028,1696.369342,344.8062638,4133.913684,738.176,2260.863494,280.9329664,312.3965504,1.752,20414.60356
2019.8304,57.5,10,160,20,5840.682886,2707.323824,249.8810887,35.0339562,695.4925019,657.7198931,551.88,287.0217005,40.76028,1690.794415,345.0851063,4133.913684,738.176,2260.863494,280.9329664,312.3965504,1.752,20829.71035
2019.8304,57.5,10,160,22.5,5821.265256,4785.137853,249.9886243,35.03624051,695.351042,653.2452061,551.88,290.2995012,40.76028,1687.905068,344.34453,4133.913684,738.176,2260.863494,280.9329664,312.3965504,1.752,22883.2483
2019.8304,57.5,10,160,25,5815.969148,3465.372314,251.0486858,35.06927862,695.3993456,652.2547929,551.88,288.3077061,40.76028,1687.124696,344.5246284,4133.913684,738.176,2260.863494,280.9329664,312.3965504,1.752,21555.74557
2019.8304,60,10,160,15,5946.634928,1871.831912,250.2753986,35.03803269,695.39304,721.9514447,551.88,270.808905,40.76028,1706.671848,344.9374582,4133.913684,738.176,2359.161907,280.9329664,312.3965504,1.752,20262.51636
2019.8304,60,10,160,17.5,5878.040164,2241.244742,250.3211052,35.04561824,695.5212739,671.814164,551.88,280.7659157,40.76028,1696.369342,344.8062638,4133.913684,738.176,2359.161907,280.9329664,312.3965504,1.752,20512.90198
2019.8304,60,10,160,20,5840.682886,2707.323824,249.8810887,35.0339562,695.4925019,657.7198931,551.88,287.0217005,40.76028,1690.794415,345.0851063,4133.913684,738.176,2359.161907,280.9329664,312.3965504,1.752,20928.00876
2019.8304,60,10,160,22.5,5821.265256,4785.137853,249.9886243,35.03624051,695.351042,653.2452061,551.88,290.2995012,40.76028,1687.905068,344.34453,4133.913684,738.176,2359.161907,280.9329664,312.3965504,1.752,22981.54671
2019.8304,60,10,160,25,5815.969148,3465.372314,251.0486858,35.06927862,695.3993456,652.2547929,551.88,288.3077061,40.76028,1687.124696,344.5246284,4133.913684,738.176,2359.161907,280.9329664,312.3965504,1.752,21654.04398
